{"cabinets":{"DSG036":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":3,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[900,1160,1350]},"cooling":{"70|59|65|900":[35100,19656,50.2],"70|63|65|900":[35600,17800,51.94],"70|67|65|900":[36700,14680,55.18],"70|59|75|900":[34800,19488,50.25],"70|63|75|900":[35300,18003,51.98],"70|67|75|900":[36400,14560,55.23],"70|59|85|900":[33900,19662,50],"70|63|85|900":[34400,18232,51.74],"70|67|85|900":[35400,14868,54.98],"70|59|95|900":[32300,19703,50.27],"70|63|95|900":[32800,17712,52],"70|67|95|900":[33800,14534,55.25],"70|59|105|900":[30300,19392,50.5],"70|63|105|900":[30800,17556,52.23],"70|67|105|900":[31900,14355,55.48],"70|59|115|900":[28500,20235,49.41],"70|63|115|900":[29000,18560,51.15],"70|67|115|900":[30100,15351,54.39],"75|59|65|900":[35300,23298,51.38],"75|63|65|900":[35800,21480,53.12],"75|67|65|900":[36900,18450,56.36],"75|71|65|900":[38500,15400,59.7],"75|59|75|900":[35000,23450,51.43],"75|63|75|900":[35500,21655,53.17],"75|67|75|900":[36600,18300,56.41],"75|71|75|900":[38200,15280,59.8],"75|59|85|900":[34100,23529,51.18],"75|63|85|900":[34600,21798,52.92],"75|67|85|900":[35600,18512,56.16],"75|71|85|900":[37300,14920,59.5],"75|59|95|900":[32500,23400,51.45],"75|63|95|900":[33000,21780,53.18],"75|67|95|900":[34000,18360,56.43],"75|71|95|900":[35700,14280,59.8],"75|59|105|900":[30500,23180,51.68],"75|63|105|900":[31000,21390,53.42],"75|67|105|900":[32100,18297,56.66],"75|71|105|900":[33700,13480,60],"75|59|115|900":[28700,24108,50.59],"75|63|115|900":[29200,22484,52.33],"75|67|115|900":[30300,19392,55.57],"75|71|115|900":[31900,15950,58.9],"80|59|65|900":[35500,27335,52.54],"80|63|65|900":[36000,25560,54.27],"80|67|65|900":[37100,22260,57.52],"80|71|65|900":[38700,19350,60.9],"80|59|75|900":[35200,27104,52.58],"80|63|75|900":[35700,25347,54.32],"80|67|75|900":[36700,22020,57.56],"80|71|75|900":[38400,19200,60.9],"80|59|85|900":[34200,27360,52.34],"80|63|85|900":[34700,25678,54.08],"80|67|85|900":[35800,22554,57.32],"80|71|85|900":[37400,18700,60.7],"80|59|95|900":[32600,27058,52.6],"80|63|95|900":[33100,25487,54.34],"80|67|95|900":[34200,22230,57.58],"80|71|95|900":[35800,17900,60.9],"80|59|105|900":[30700,27016,52.83],"80|63|105|900":[31200,25272,54.57],"80|67|105|900":[32300,21964,57.81],"80|71|105|900":[33900,20340,61.2],"80|59|115|900":[28900,28033,51.75],"80|63|115|900":[29400,26166,53.48],"80|67|115|900":[30500,23180,56.73],"80|71|115|900":[32100,19260,60.1],"85|59|65|900":[36100,30685,54.13],"85|63|65|900":[36600,28914,55.86],"85|67|65|900":[37700,25636,59.11],"85|71|65|900":[39300,23580,62.5],"85|59|75|900":[35800,30430,54.17],"85|63|75|900":[36300,28677,55.91],"85|67|75|900":[37300,25737,59.15],"85|71|75|900":[39000,23400,62.5],"85|59|85|900":[34800,30624,53.93],"85|63|85|900":[35300,28946,55.67],"85|67|85|900":[36400,25844,58.91],"85|71|85|900":[38000,22800,62.3],"85|59|95|900":[33200,30544,54.19],"85|63|95|900":[33700,28645,55.93],"85|67|95|900":[34800,25404,59.17],"85|71|95|900":[36400,21840,62.5],"85|59|105|900":[31300,30361,54.42],"85|63|105|900":[31800,28620,56.16],"85|67|105|900":[32900,25333,59.4],"85|71|105|900":[34500,20700,62.8],"85|59|115|900":[29500,29500,55.2],"85|63|115|900":[30000,29700,55.07],"85|67|115|900":[31100,26435,58.32],"85|71|115|900":[32700,22890,61.7],"70|59|65|1160":[35900,22617,52.27],"70|63|65|1160":[36400,20384,54],"70|67|65|1160":[37500,16125,57.25],"70|59|75|1160":[35600,22428,52.32],"70|63|75|1160":[36100,20216,54.05],"70|67|75|1160":[37200,16368,57.3],"70|59|85|1160":[34700,22902,52.07],"70|63|85|1160":[35200,20768,53.81],"70|67|85|1160":[36200,16652,57.05],"70|59|95|1160":[33100,22508,52.33],"70|63|95|1160":[33600,20496,54.07],"70|67|95|1160":[34600,16262,57.31],"70|59|105|1160":[31100,22392,52.56],"70|63|105|1160":[31600,19908,54.3],"70|67|105|1160":[32700,16023,57.55],"70|59|115|1160":[29300,23733,51.48],"70|63|115|1160":[29800,21456,53.21],"70|67|115|1160":[30900,17304,56.46],"75|59|65|1160":[36100,27436,53.45],"75|63|65|1160":[36600,25254,55.19],"75|67|65|1160":[37700,21112,58.43],"75|71|65|1160":[39300,15720,61.8],"75|59|75|1160":[35800,27566,53.5],"75|63|75|1160":[36300,25410,55.23],"75|67|75|1160":[37300,20888,58.48],"75|71|75|1160":[39000,15600,61.8],"75|59|85|1160":[34800,27840,53.25],"75|63|85|1160":[35400,25488,54.99],"75|67|85|1160":[36400,21476,58.23],"75|71|85|1160":[38000,15200,61.6],"75|59|95|1160":[33200,27224,53.51],"75|63|95|1160":[33800,25350,55.25],"75|67|95|1160":[34800,20880,58.49],"75|71|95|1160":[36400,18200,61.9],"75|59|105|1160":[31300,27231,53.75],"75|63|105|1160":[31800,24804,55.48],"75|67|105|1160":[32900,20727,58.73],"75|71|105|1160":[34500,17250,62.1],"75|59|115|1160":[29500,28615,52.66],"75|63|115|1160":[30000,26400,54.4],"75|67|115|1160":[31100,22081,57.64],"75|71|115|1160":[32700,16350,61],"80|59|65|1160":[36300,32307,54.6],"80|63|65|1160":[36800,30176,56.34],"80|67|65|1160":[37800,26082,59.58],"80|71|65|1160":[39500,23700,62.9],"80|59|75|1160":[36000,32400,54.65],"80|63|75|1160":[36500,30295,56.39],"80|67|75|1160":[37500,25875,59.63],"80|71|75|1160":[39200,23520,63],"80|59|85|1160":[35000,32550,54.41],"80|63|85|1160":[35500,30530,56.14],"80|67|85|1160":[36600,26352,59.39],"80|71|85|1160":[38200,22920,62.7],"80|59|95|1160":[33400,32398,54.67],"80|63|95|1160":[33900,30171,56.41],"80|67|95|1160":[35000,25900,59.65],"80|71|95|1160":[36600,21960,63],"80|59|105|1160":[31500,31500,55.33],"80|63|105|1160":[32000,29760,56.64],"80|67|105|1160":[33000,25740,59.88],"80|71|105|1160":[34700,20820,63.2],"80|59|115|1160":[29700,29700,56.73],"80|63|115|1160":[30200,30200,56.34],"80|67|115|1160":[31300,27231,58.79],"80|71|115|1160":[32900,23030,62.2],"85|59|65|1160":[36900,36900,56.19],"85|63|65|1160":[37400,34408,57.93],"85|67|65|1160":[38400,30336,61.17],"85|71|65|1160":[40100,28070,64.5],"85|59|75|1160":[36600,36600,56.35],"85|63|75|1160":[37100,34503,57.98],"85|67|75|1160":[38100,30480,61.22],"85|71|75|1160":[39800,27860,64.6],"85|59|85|1160":[35600,35600,57.07],"85|63|85|1160":[36100,34656,57.73],"85|67|85|1160":[37200,30504,60.98],"85|71|85|1160":[38800,27160,64.3],"85|59|95|1160":[34000,34000,58.33],"85|63|95|1160":[34500,34500,58],"85|67|95|1160":[35600,30260,61.24],"85|71|95|1160":[37200,26040,64.6],"85|59|105|1160":[32100,32100,59.86],"85|63|105|1160":[32600,32600,59.47],"85|67|105|1160":[33600,29904,61.47],"85|71|105|1160":[35300,24710,64.8],"85|59|115|1160":[30300,30300,61.26],"85|63|115|1160":[30800,30800,60.87],"85|67|115|1160":[31900,31581,60.38],"85|71|115|1160":[33500,26800,63.7],"70|59|65|1350":[36700,24589,53.4],"70|63|65|1350":[37200,21948,55.14],"70|67|65|1350":[38200,17190,58.38],"70|59|75|1350":[36400,24752,53.45],"70|63|75|1350":[36900,22140,55.19],"70|67|75|1350":[37900,17055,58.43],"70|59|85|1350":[35400,24780,53.21],"70|63|85|1350":[35900,22258,54.94],"70|67|85|1350":[37000,17390,58.19],"70|59|95|1350":[33800,24674,53.47],"70|63|95|1350":[34300,21952,55.2],"70|67|95|1350":[35400,16992,58.45],"70|59|105|1350":[31900,24244,53.7],"70|63|105|1350":[32400,21708,55.44],"70|67|105|1350":[33400,16700,58.68],"70|59|115|1350":[30100,25886,52.61],"70|63|115|1350":[30600,23256,54.35],"70|67|115|1350":[31600,18328,57.59],"75|59|65|1350":[36900,30258,54.58],"75|63|65|1350":[37400,27676,56.32],"75|67|65|1350":[38400,23040,59.56],"75|71|65|1350":[40000,16000,62.9],"75|59|75|1350":[36500,30295,54.63],"75|63|75|1350":[37000,27750,56.37],"75|67|75|1350":[38100,22860,59.61],"75|71|75|1350":[39700,15880,63],"75|59|85|1350":[35600,30616,54.39],"75|63|85|1350":[36100,28158,56.12],"75|67|85|1350":[37200,23064,59.37],"75|71|85|1350":[38800,19400,62.7],"75|59|95|1350":[34000,30260,54.65],"75|63|95|1350":[34500,27600,56.39],"75|67|95|1350":[35600,22784,59.63],"75|71|95|1350":[37200,18600,63],"75|59|105|1350":[32100,29853,54.88],"75|63|105|1350":[32600,27384,56.62],"75|67|105|1350":[33600,22512,59.86],"75|71|105|1350":[35200,17600,63.2],"75|59|115|1350":[30300,30300,54.62],"75|63|115|1350":[30800,28952,55.53],"75|67|115|1350":[31800,24168,58.77],"75|71|115|1350":[33500,20100,62.1],"80|59|65|1350":[37000,35890,55.74],"80|63|65|1350":[37500,33375,57.48],"80|67|65|1350":[38600,28564,60.72],"80|71|65|1350":[40200,24120,64.1],"80|59|75|1350":[36700,35966,55.79],"80|63|75|1350":[37200,33480,57.52],"80|67|75|1350":[38300,28725,60.77],"80|71|75|1350":[39900,23940,64.1],"80|59|85|1350":[35800,35800,55.9],"80|63|85|1350":[36300,33759,57.28],"80|67|85|1350":[37400,28798,60.52],"80|71|85|1350":[39000,23400,63.9],"80|59|95|1350":[34200,34200,56.98],"80|63|95|1350":[34700,33312,57.54],"80|67|95|1350":[35800,28640,60.78],"80|71|95|1350":[37400,22440,64.1],"80|59|105|1350":[32200,32200,58.29],"80|63|105|1350":[32700,32700,57.95],"80|67|105|1350":[33800,28054,61.02],"80|71|105|1350":[35400,24780,64.4],"80|59|115|1350":[30500,30500,59.49],"80|63|115|1350":[31000,31000,59.16],"80|67|115|1350":[32000,29760,59.93],"80|71|115|1350":[33600,23520,63.3],"85|59|65|1350":[37600,37600,59.65],"85|63|65|1350":[38100,38100,59.31],"85|67|65|1350":[39200,33712,62.31],"85|71|65|1350":[40800,28560,65.7],"85|59|75|1350":[37300,37300,59.87],"85|63|75|1350":[37800,37800,59.53],"85|67|75|1350":[38900,33454,62.36],"85|71|75|1350":[40500,28350,65.7],"85|59|85|1350":[36400,36400,60.49],"85|63|85|1350":[36900,36900,60.16],"85|67|85|1350":[38000,34200,62.11],"85|71|85|1350":[39600,27720,65.5],"85|59|95|1350":[34800,34800,61.57],"85|63|95|1350":[35300,35300,61.23],"85|67|95|1350":[36400,33488,62.37],"85|71|95|1350":[38000,30400,65.7],"85|59|105|1350":[32800,32800,62.89],"85|63|105|1350":[33300,33300,62.55],"85|67|105|1350":[34400,33368,62.61],"85|71|105|1350":[36000,28800,66],"85|59|115|1350":[31100,31100,64.09],"85|63|115|1350":[31600,31600,63.75],"85|67|115|1350":[32600,32600,63.03],"85|71|115|1350":[34200,30780,64.9]},"heat":[{"size":"Low","inputHigh":45,"outputHigh":36,"inputLow":33.8,"outputLow":27,"riseHigh":[15.0,45.0],"riseLow":[10.0,40.0],"thermalEff":80},{"size":"Medium","inputHigh":70,"outputHigh":56,"inputLow":52.5,"outputLow":42,"riseHigh":[25.0,55.0],"riseLow":[20.0,50.0],"thermalEff":80},{"size":"High","inputHigh":90,"outputHigh":72,"inputLow":67.5,"outputLow":54,"riseHigh":[25.0,55.0],"riseLow":[20.0,50.0],"thermalEff":80}],"electrical":{"208/3":{"D":{"model":"DSG0363D","mca":19.9,"mop":30.0,"hp":0.75,"convFla":9.6,"peFla":2.2,"mcaConv":29.5,"mopConv":40.0,"mcaPe":22.1,"mopPe":30.0,"mcaBoth":31.7,"mopBoth":40.0},"W":{"model":"DSG0363W","mca":19.2,"mop":25.0,"hp":null,"convFla":9.6,"peFla":2.2,"mcaConv":28.8,"mopConv":35.0,"mcaPe":21.4,"mopPe":30.0,"mcaBoth":31.0,"mopBoth":40.0}},"460/3":{"D":{"model":"DSG0364D","mca":9.1,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":13.4,"mopConv":15.0,"mcaPe":10.0,"mopPe":15.0,"mcaBoth":14.3,"mopBoth":15.0},"W":{"model":"DSG0364W","mca":9.1,"mop":15.0,"hp":null,"convFla":4.3,"peFla":0.9,"mcaConv":13.4,"mopConv":15.0,"mcaPe":10.0,"mopPe":15.0,"mcaBoth":14.3,"mopBoth":15.0}}},"airflow":{"source":"SS-DSG3-R32","ranges":{"D|Low":{"espMin":0.1,"espMax":0.8,"cfmMin":1000,"cfmMax":1490,"cfmAtEspMax":1205,"heatMin":750,"heatMax":null},"D|Medium":{"espMin":0.1,"espMax":0.8,"cfmMin":995,"cfmMax":1490,"cfmAtEspMax":1205,"heatMin":1050,"heatMax":null},"D|High":{"espMin":0.1,"espMax":0.8,"cfmMin":1000,"cfmMax":1490,"cfmAtEspMax":1205,"heatMin":1200,"heatMax":null},"W|Low":{"espMin":0.8,"espMax":1.8,"cfmMin":900,"cfmMax":1485,"cfmAtEspMax":1005,"heatMin":750,"heatMax":null},"W|Medium":{"espMin":0.8,"espMax":1.8,"cfmMin":915,"cfmMax":1485,"cfmAtEspMax":1005,"heatMin":1050,"heatMax":null},"W|High":{"espMin":0.8,"espMax":1.8,"cfmMin":915,"cfmMax":1500,"cfmAtEspMax":1195,"heatMin":1200,"heatMax":null}},"eheat":{}},"motors":["D","W"]},"DSG048":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":4,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1200,1600,1800]},"cooling":{"70|59|65|1200":[46100,26277,50.07],"70|63|65|1200":[46700,23817,51.79],"70|67|65|1200":[48100,19721,55],"70|59|75|1200":[45600,26448,50.11],"70|63|75|1200":[46300,24076,51.83],"70|67|75|1200":[47700,19557,55.05],"70|59|85|1200":[44400,26640,49.87],"70|63|85|1200":[45100,24354,51.59],"70|67|85|1200":[46500,19995,54.81],"70|59|95|1200":[42300,26226,50.13],"70|63|95|1200":[43000,24080,51.85],"70|67|95|1200":[44400,19536,55.07],"70|59|105|1200":[39800,25870,50.36],"70|63|105|1200":[40400,23836,52.08],"70|67|105|1200":[41800,19228,55.3],"70|59|115|1200":[37400,27302,49.28],"70|63|115|1200":[38100,25146,51],"70|67|115|1200":[39500,20935,54.22],"75|59|65|1200":[46300,31484,51.28],"75|63|65|1200":[47000,29140,53],"75|67|65|1200":[48400,24684,56.22],"75|71|65|1200":[50500,20200,59.5],"75|59|75|1200":[45900,31212,51.33],"75|63|75|1200":[46500,28830,53.05],"75|67|75|1200":[47900,24908,56.26],"75|71|75|1200":[50100,20040,59.6],"75|59|85|1200":[44700,31737,51.08],"75|63|85|1200":[45300,29445,52.81],"75|67|85|1200":[46700,25218,56.02],"75|71|85|1200":[48900,19560,59.4],"75|59|95|1200":[42600,31098,51.34],"75|63|95|1200":[43200,28944,53.07],"75|67|95|1200":[44600,24530,56.28],"75|71|95|1200":[46800,18720,59.6],"75|59|105|1200":[40000,30800,51.57],"75|63|105|1200":[40700,28490,53.3],"75|67|105|1200":[42100,24418,56.51],"75|71|105|1200":[44200,22100,59.8],"75|59|115|1200":[37600,32336,50.49],"75|63|115|1200":[38300,30257,52.22],"75|67|115|1200":[39700,25805,55.43],"75|71|115|1200":[41800,20900,58.8],"80|59|65|1200":[46500,36270,52.47],"80|63|65|1200":[47200,33984,54.19],"80|67|65|1200":[48600,29646,57.4],"80|71|65|1200":[50700,25350,60.7],"80|59|75|1200":[46100,36419,52.51],"80|63|75|1200":[46800,34164,54.23],"80|67|75|1200":[48200,29884,57.45],"80|71|75|1200":[50300,25150,60.8],"80|59|85|1200":[44900,36818,52.27],"80|63|85|1200":[45600,34200,53.99],"80|67|85|1200":[47000,30080,57.21],"80|71|85|1200":[49100,24550,60.5],"80|59|95|1200":[42800,36380,52.53],"80|63|95|1200":[43500,33930,54.25],"80|67|95|1200":[44900,29634,57.47],"80|71|95|1200":[47000,23500,60.8],"80|59|105|1200":[40200,35778,52.76],"80|63|105|1200":[40900,33538,54.48],"80|67|105|1200":[42300,29610,57.7],"80|71|105|1200":[44400,26640,61],"80|59|115|1200":[37900,37521,51.68],"80|63|115|1200":[38600,35126,53.4],"80|67|115|1200":[39900,30723,56.62],"80|71|115|1200":[42100,25260,60],"85|59|65|1200":[47300,40678,54.08],"85|63|65|1200":[48000,38400,55.81],"85|67|65|1200":[49400,34086,59.02],"85|71|65|1200":[51500,30900,62.4],"85|59|75|1200":[46900,40803,54.13],"85|63|75|1200":[47600,38556,55.85],"85|67|75|1200":[49000,34300,59.07],"85|71|75|1200":[51100,30660,62.4],"85|59|85|1200":[45700,41130,53.89],"85|63|85|1200":[46400,38976,55.61],"85|67|85|1200":[47800,34416,58.83],"85|71|85|1200":[49900,29940,62.2],"85|59|95|1200":[43600,40548,54.15],"85|63|95|1200":[44300,38541,55.87],"85|67|95|1200":[45700,34275,59.09],"85|71|95|1200":[47800,28680,62.4],"85|59|105|1200":[41000,40590,54.38],"85|63|105|1200":[41700,38364,56.1],"85|67|105|1200":[43100,34049,59.32],"85|71|105|1200":[45200,31640,62.6],"85|59|115|1200":[38700,38700,55.7],"85|63|115|1200":[39300,39300,55.2],"85|67|115|1200":[40700,35409,58.24],"85|71|115|1200":[42900,30030,61.6],"70|59|65|1600":[47200,31152,52.42],"70|63|65|1600":[47900,27782,54.14],"70|67|65|1600":[49300,22185,57.35],"70|59|75|1600":[46800,30888,52.46],"70|63|75|1600":[47400,27966,54.19],"70|67|75|1600":[48800,21960,57.4],"70|59|85|1600":[45600,31464,52.22],"70|63|85|1600":[46200,28182,53.94],"70|67|85|1600":[47600,22372,57.16],"70|59|95|1600":[43500,30885,52.48],"70|63|95|1600":[44100,27783,54.2],"70|67|95|1600":[45500,22295,57.42],"70|59|105|1600":[40900,30266,52.71],"70|63|105|1600":[41500,27390,54.43],"70|67|105|1600":[42900,21879,57.65],"70|59|115|1600":[38500,32340,51.63],"70|63|115|1600":[39200,29400,53.36],"70|67|115|1600":[40600,23548,56.57],"75|59|65|1600":[47400,37446,53.63],"75|63|65|1600":[48100,34632,55.35],"75|67|65|1600":[49500,28710,58.57],"75|71|65|1600":[51600,20640,61.9],"75|59|75|1600":[47000,37600,53.68],"75|63|75|1600":[47700,34344,55.4],"75|67|75|1600":[49100,28969,58.61],"75|71|75|1600":[51200,20480,61.9],"75|59|85|1600":[45800,38014,53.43],"75|63|85|1600":[46500,34875,55.16],"75|67|85|1600":[47900,29219,58.37],"75|71|85|1600":[50000,25000,61.7],"75|59|95|1600":[43700,37582,53.69],"75|63|95|1600":[44400,34632,55.42],"75|67|95|1600":[45800,28854,58.63],"75|71|95|1600":[47900,23950,62],"75|59|105|1600":[41100,36990,53.92],"75|63|105|1600":[41800,34276,55.65],"75|67|105|1600":[43200,28512,58.86],"75|71|105|1600":[45300,22650,62.2],"75|59|115|1600":[38800,38800,52.96],"75|63|115|1600":[39400,35854,54.57],"75|67|115|1600":[40800,30192,57.78],"75|71|115|1600":[43000,25800,61.1],"80|59|65|1600":[47700,44361,54.82],"80|63|65|1600":[48300,41055,56.54],"80|67|65|1600":[49700,35784,59.76],"80|71|65|1600":[51900,31140,63.1],"80|59|75|1600":[47300,44462,54.86],"80|63|75|1600":[47900,41194,56.59],"80|67|75|1600":[49300,35496,59.8],"80|71|75|1600":[51500,30900,63.1],"80|59|85|1600":[46000,44620,54.62],"80|63|85|1600":[46700,41563,56.34],"80|67|85|1600":[48100,36075,59.56],"80|71|85|1600":[50200,30120,62.9],"80|59|95|1600":[43900,43900,55.03],"80|63|95|1600":[44600,41032,56.6],"80|67|95|1600":[46000,35420,59.82],"80|71|95|1600":[48100,28860,63.2],"80|59|105|1600":[41400,41400,56.49],"80|63|105|1600":[42000,40740,56.83],"80|67|105|1600":[43400,35154,60.05],"80|71|105|1600":[45600,27360,63.4],"80|59|115|1600":[39000,39000,57.83],"80|63|115|1600":[39700,39700,57.45],"80|67|115|1600":[41100,36990,58.97],"80|71|115|1600":[43200,30240,62.3],"85|59|65|1600":[48500,48500,57.46],"85|63|65|1600":[49100,47136,58.16],"85|67|65|1600":[50500,41410,61.37],"85|71|65|1600":[52700,36890,64.7],"85|59|75|1600":[48100,48100,57.7],"85|63|75|1600":[48700,47239,58.2],"85|67|75|1600":[50100,41583,61.42],"85|71|75|1600":[52200,36540,64.8],"85|59|85|1600":[46800,46800,58.39],"85|63|85|1600":[47500,47500,58.02],"85|67|85|1600":[48900,42054,61.18],"85|71|85|1600":[51000,35700,64.5],"85|59|95|1600":[44700,44700,59.59],"85|63|95|1600":[45400,45400,59.21],"85|67|95|1600":[46800,41652,61.44],"85|71|95|1600":[48900,34230,64.8],"85|59|105|1600":[42200,42200,61.05],"85|63|105|1600":[42800,42800,60.67],"85|67|105|1600":[44200,41106,61.67],"85|71|105|1600":[46400,37120,65],"85|59|115|1600":[39800,39800,62.38],"85|63|115|1600":[40500,40500,62],"85|67|115|1600":[41900,41900,61.21],"85|71|115|1600":[44000,35200,63.9],"70|59|65|1800":[47900,33051,53.29],"70|63|65|1800":[48600,29646,55.01],"70|67|65|1800":[50000,23500,58.23],"70|59|75|1800":[47500,32775,53.34],"70|63|75|1800":[48200,29402,55.06],"70|67|75|1800":[49600,23312,58.28],"70|59|85|1800":[46300,33336,53.1],"70|63|85|1800":[47000,30080,54.82],"70|67|85|1800":[48400,23716,58.04],"70|59|95|1800":[44200,33150,53.36],"70|63|95|1800":[44900,29634,55.08],"70|67|95|1800":[46300,23150,58.3],"70|59|105|1800":[41600,32448,53.59],"70|63|105|1800":[42300,29187,55.31],"70|67|105|1800":[43700,22724,58.53],"70|59|115|1800":[39300,34584,52.51],"70|63|115|1800":[39900,31122,54.23],"70|67|115|1800":[41300,24780,57.45],"75|59|65|1800":[48200,40488,54.51],"75|63|65|1800":[48800,37088,56.23],"75|67|65|1800":[50200,30622,59.44],"75|71|65|1800":[52400,26200,62.8],"75|59|75|1800":[47800,40630,54.55],"75|63|75|1800":[48400,37268,56.27],"75|67|75|1800":[49800,30876,59.49],"75|71|75|1800":[52000,26000,62.8],"75|59|85|1800":[46500,40920,54.31],"75|63|85|1800":[47200,37760,56.03],"75|67|85|1800":[48600,31104,59.25],"75|71|85|1800":[50700,25350,62.6],"75|59|95|1800":[44400,40404,54.57],"75|63|95|1800":[45100,36982,56.29],"75|67|95|1800":[46500,30690,59.51],"75|71|95|1800":[48600,24300,62.8],"75|59|105|1800":[41900,40224,54.8],"75|63|105|1800":[42500,36550,56.52],"75|67|105|1800":[43900,30291,59.74],"75|71|105|1800":[46100,23050,63.1],"75|59|115|1800":[39500,39500,55.04],"75|63|115|1800":[40200,38592,55.44],"75|67|115|1800":[41600,32448,58.66],"75|71|115|1800":[43700,26220,62],"80|59|65|1800":[48400,47916,55.69],"80|63|65|1800":[49100,44681,57.42],"80|67|65|1800":[50500,38380,60.63],"80|71|65|1800":[52600,31560,64],"80|59|75|1800":[48000,48000,55.76],"80|63|75|1800":[48700,44804,57.46],"80|67|75|1800":[50100,38076,60.68],"80|71|75|1800":[52200,31320,64],"80|59|85|1800":[46800,46800,56.37],"80|63|85|1800":[47400,45030,57.22],"80|67|85|1800":[48800,38552,60.44],"80|71|85|1800":[51000,30600,63.8],"80|59|95|1800":[44700,44700,57.43],"80|63|95|1800":[45300,44394,57.48],"80|67|95|1800":[46700,38294,60.7],"80|71|95|1800":[48900,29340,64],"80|59|105|1800":[42100,42100,58.73],"80|63|105|1800":[42800,42800,58.4],"80|67|105|1800":[44200,38012,60.93],"80|71|105|1800":[46300,32410,64.3],"80|59|115|1800":[39800,39800,59.92],"80|63|115|1800":[40400,40400,59.58],"80|67|115|1800":[41800,39710,59.85],"80|71|115|1800":[44000,35200,63.2],"85|59|65|1800":[49200,49200,60.15],"85|63|65|1800":[49900,49900,59.81],"85|67|65|1800":[51300,45144,62.25],"85|71|65|1800":[53400,37380,65.6],"85|59|75|1800":[48800,48800,60.36],"85|63|75|1800":[49500,49500,60.02],"85|67|75|1800":[50900,44792,62.3],"85|71|75|1800":[53000,37100,65.6],"85|59|85|1800":[47600,47600,60.97],"85|63|85|1800":[48200,48200,60.64],"85|67|85|1800":[49600,45632,62.05],"85|71|85|1800":[51800,41440,65.4],"85|59|95|1800":[45500,45500,62.04],"85|63|95|1800":[46100,46100,61.7],"85|67|95|1800":[47500,45125,62.31],"85|71|95|1800":[49700,39760,65.6],"85|59|105|1800":[42900,42900,63.33],"85|63|105|1800":[43600,43600,63],"85|67|105|1800":[45000,44550,62.54],"85|71|105|1800":[47100,37680,65.9],"85|59|115|1800":[40600,40600,64.52],"85|63|115|1800":[41200,41200,64.19],"85|67|115|1800":[42600,42600,63.48],"85|71|115|1800":[44700,40230,64.8]},"heat":[{"size":"Low","inputHigh":70,"outputHigh":56,"inputLow":52.5,"outputLow":42,"riseHigh":[25.0,55.0],"riseLow":[20.0,50.0],"thermalEff":80},{"size":"Medium","inputHigh":90,"outputHigh":72,"inputLow":67.5,"outputLow":54,"riseHigh":[25.0,55.0],"riseLow":[20.0,50.0],"thermalEff":80},{"size":"High","inputHigh":115,"outputHigh":92,"inputLow":86.3,"outputLow":69,"riseHigh":[30.0,60.0],"riseLow":[25.0,55.0],"thermalEff":80}],"electrical":{"208/3":{"D":{"model":"DSG0483D","mca":24.1,"mop":35.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":33.7,"mopConv":45.0,"mcaPe":26.3,"mopPe":35.0,"mcaBoth":35.9,"mopBoth":45.0},"W":{"model":"DSG0483W","mca":22.2,"mop":30.0,"hp":null,"convFla":9.6,"peFla":2.2,"mcaConv":31.8,"mopConv":40.0,"mcaPe":24.4,"mopPe":35.0,"mcaBoth":34.0,"mopBoth":45.0}},"460/3":{"D":{"model":"DSG0484D","mca":10.6,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":14.9,"mopConv":20.0,"mcaPe":11.5,"mopPe":15.0,"mcaBoth":15.8,"mopBoth":20.0},"W":{"model":"DSG0484W","mca":10.6,"mop":15.0,"hp":null,"convFla":4.3,"peFla":0.9,"mcaConv":14.9,"mopConv":20.0,"mcaPe":11.5,"mopPe":15.0,"mcaBoth":15.8,"mopBoth":20.0}}},"airflow":{"source":"SS-DSG3-R32","ranges":{"D|Low":{"espMin":0.1,"espMax":0.8,"cfmMin":1435,"cfmMax":1880,"cfmAtEspMax":1600,"heatMin":950,"heatMax":null},"D|Medium":{"espMin":0.1,"espMax":0.8,"cfmMin":1435,"cfmMax":1880,"cfmAtEspMax":1600,"heatMin":1200,"heatMax":null},"D|High":{"espMin":0.1,"espMax":0.8,"cfmMin":1430,"cfmMax":1880,"cfmAtEspMax":1600,"heatMin":1400,"heatMax":null},"W|Low":{"espMin":0.8,"espMax":1.8,"cfmMin":1200,"cfmMax":1895,"cfmAtEspMax":1480,"heatMin":950,"heatMax":null},"W|Medium":{"espMin":0.8,"espMax":1.8,"cfmMin":1205,"cfmMax":1895,"cfmAtEspMax":1480,"heatMin":1200,"heatMax":null},"W|High":{"espMin":0.8,"espMax":1.8,"cfmMin":1200,"cfmMax":1895,"cfmAtEspMax":1480,"heatMin":1400,"heatMax":null}},"eheat":{}},"motors":["D","W"]},"DSG060":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1500,1860,2250]},"cooling":{"70|59|65|1500":[57900,32424,50.25],"70|63|65|1500":[58700,29937,52.01],"70|67|65|1500":[60400,24160,55.3],"70|59|75|1500":[57300,32661,50.3],"70|63|75|1500":[58200,29682,52.06],"70|67|75|1500":[59900,23960,55.35],"70|59|85|1500":[55800,32922,50.05],"70|63|85|1500":[56600,29998,51.81],"70|67|85|1500":[58400,24528,55.1],"70|59|95|1500":[53200,32452,50.31],"70|63|95|1500":[54000,29700,52.08],"70|67|95|1500":[55800,23994,55.37],"70|59|105|1500":[50000,32000,50.55],"70|63|105|1500":[50800,28956,52.31],"70|67|105|1500":[52500,23625,55.6],"70|59|115|1500":[47000,33840,49.45],"70|63|115|1500":[47900,31135,51.21],"70|67|115|1500":[49600,25792,54.5],"75|59|65|1500":[58200,38994,51.37],"75|63|65|1500":[59000,35990,53.14],"75|67|65|1500":[60700,30350,56.43],"75|71|65|1500":[63400,25360,59.8],"75|59|75|1500":[57600,38592,51.42],"75|63|75|1500":[58500,36270,53.18],"75|67|75|1500":[60200,30702,56.47],"75|71|75|1500":[62900,25160,59.9],"75|59|85|1500":[56100,39270,51.17],"75|63|85|1500":[56900,36416,52.94],"75|67|85|1500":[58700,31111,56.23],"75|71|85|1500":[61400,24560,59.6],"75|59|95|1500":[53500,39055,51.44],"75|63|95|1500":[54300,35838,53.2],"75|67|95|1500":[56100,30294,56.49],"75|71|95|1500":[58700,23480,59.9],"75|59|105|1500":[50300,38731,51.67],"75|63|105|1500":[51100,35770,53.44],"75|67|105|1500":[52800,30096,56.73],"75|71|105|1500":[55500,22200,60.1],"75|59|115|1500":[47300,40205,50.57],"75|63|115|1500":[48200,37596,52.33],"75|67|115|1500":[49900,31936,55.62],"75|71|115|1500":[52600,26300,59],"80|59|65|1500":[58500,45630,52.47],"80|63|65|1500":[59300,42696,54.23],"80|67|65|1500":[61000,37210,57.52],"80|71|65|1500":[63700,31850,60.9],"80|59|75|1500":[57900,45162,52.52],"80|63|75|1500":[58800,42336,54.28],"80|67|75|1500":[60500,36905,57.57],"80|71|75|1500":[63200,31600,61],"80|59|85|1500":[56400,45684,52.27],"80|63|85|1500":[57200,42900,54.03],"80|67|85|1500":[59000,37170,57.33],"80|71|85|1500":[61700,30850,60.7],"80|59|95|1500":[53800,45192,52.54],"80|63|95|1500":[54600,42588,54.3],"80|67|95|1500":[56400,37224,57.59],"80|71|95|1500":[59000,29500,61],"80|59|105|1500":[50600,45034,52.77],"80|63|105|1500":[51400,42148,54.54],"80|67|105|1500":[53200,36708,57.83],"80|71|105|1500":[55800,33480,61.2],"80|59|115|1500":[47600,46648,51.67],"80|63|115|1500":[48500,43650,53.43],"80|67|115|1500":[50200,38152,56.72],"80|71|115|1500":[52900,31740,60.1],"85|59|65|1500":[59500,51170,54.01],"85|63|65|1500":[60300,48240,55.77],"85|67|65|1500":[62000,42780,59.06],"85|71|65|1500":[64700,38820,62.5],"85|59|75|1500":[58900,51243,54.06],"85|63|75|1500":[59800,48438,55.82],"85|67|75|1500":[61500,42435,59.11],"85|71|75|1500":[64200,38520,62.5],"85|59|85|1500":[57400,51660,53.81],"85|63|85|1500":[58200,48306,55.57],"85|67|85|1500":[60000,43200,58.86],"85|71|85|1500":[62600,37560,62.3],"85|59|95|1500":[54800,50964,54.08],"85|63|95|1500":[55600,48372,55.84],"85|67|95|1500":[57300,42402,59.13],"85|71|95|1500":[60000,36000,62.5],"85|59|105|1500":[51600,50568,54.31],"85|63|105|1500":[52400,47684,56.07],"85|67|105|1500":[54100,42198,59.37],"85|71|105|1500":[56800,34080,62.8],"85|59|115|1500":[48600,48600,55.53],"85|63|115|1500":[49500,49500,55.03],"85|67|115|1500":[51200,44032,58.26],"85|71|115|1500":[53900,37730,61.7],"70|59|65|1860":[59000,36580,52.01],"70|63|65|1860":[59800,33488,53.77],"70|67|65|1860":[61600,26488,57.06],"70|59|75|1860":[58500,36855,52.05],"70|63|75|1860":[59300,33208,53.82],"70|67|75|1860":[61000,26230,57.11],"70|59|85|1860":[56900,36985,51.81],"70|63|85|1860":[57800,33524,53.57],"70|67|85|1860":[59500,26775,56.86],"70|59|95|1860":[54300,36924,52.07],"70|63|95|1860":[55100,33060,53.83],"70|67|95|1860":[56900,26174,57.13],"70|59|105|1860":[51100,36281,52.31],"70|63|105|1860":[51900,32697,54.07],"70|67|105|1860":[53700,25776,57.36],"70|59|115|1860":[48200,38560,51.2],"70|63|115|1860":[49000,34790,52.97],"70|67|115|1860":[50700,27885,56.26],"75|59|65|1860":[59300,44475,53.13],"75|63|65|1860":[60100,40868,54.89],"75|67|65|1860":[61900,34664,58.18],"75|71|65|1860":[64500,25800,61.6],"75|59|75|1860":[58800,44688,53.18],"75|63|75|1860":[59600,41124,54.94],"75|67|75|1860":[61400,34384,58.23],"75|71|75|1860":[64000,25600,61.6],"75|59|85|1860":[57300,45267,52.93],"75|63|85|1860":[58100,41832,54.69],"75|67|85|1860":[59800,34684,57.98],"75|71|85|1860":[62500,25000,61.4],"75|59|95|1860":[54600,44772,53.2],"75|63|95|1860":[55400,40996,54.96],"75|67|95|1860":[57200,34320,58.25],"75|71|95|1860":[59900,29950,61.7],"75|59|105|1860":[51400,44204,53.43],"75|63|105|1860":[52200,40716,55.19],"75|67|105|1860":[54000,34020,58.49],"75|71|105|1860":[56700,28350,61.9],"75|59|115|1860":[48500,46560,52.33],"75|63|115|1860":[49300,42891,54.09],"75|67|115|1860":[51100,36281,57.38],"75|71|115|1860":[53700,26850,60.8],"80|59|65|1860":[59600,52448,54.23],"80|63|65|1860":[60400,48924,55.99],"80|67|65|1860":[62200,42296,59.28],"80|71|65|1860":[64800,32400,62.7],"80|59|75|1860":[59100,52599,54.28],"80|63|75|1860":[59900,49118,56.04],"80|67|75|1860":[61700,42573,59.33],"80|71|75|1860":[64300,32150,62.7],"80|59|85|1860":[57600,52992,54.03],"80|63|85|1860":[58400,49640,55.79],"80|67|85|1860":[60100,42671,59.08],"80|71|85|1860":[62800,37680,62.5],"80|59|95|1860":[54900,52704,54.29],"80|63|95|1860":[55800,49104,56.06],"80|67|95|1860":[57500,41975,59.35],"80|71|95|1860":[60200,36120,62.8],"80|59|105|1860":[51700,51700,54.72],"80|63|105|1860":[52500,48300,56.29],"80|67|105|1860":[54300,41811,59.58],"80|71|105|1860":[57000,34200,63],"80|59|115|1860":[48800,48800,56.16],"80|63|115|1860":[49600,49600,55.75],"80|67|115|1860":[51400,44204,58.48],"80|71|115|1860":[54000,37800,61.9],"85|59|65|1860":[60600,59994,55.77],"85|63|65|1860":[61400,56488,57.53],"85|67|65|1860":[63200,49296,60.82],"85|71|65|1860":[65800,39480,64.2],"85|59|75|1860":[60100,59499,55.82],"85|63|75|1860":[60900,56028,57.58],"85|67|75|1860":[62600,49454,60.87],"85|71|75|1860":[65300,39180,64.3],"85|59|85|1860":[58500,58500,56.39],"85|63|85|1860":[59400,56430,57.33],"85|67|85|1860":[61100,50102,60.62],"85|71|85|1860":[63800,44660,64],"85|59|95|1860":[55900,55900,57.67],"85|63|95|1860":[56700,56133,57.6],"85|67|95|1860":[58500,49140,60.89],"85|71|95|1860":[61200,42840,64.3],"85|59|105|1860":[52700,52700,59.24],"85|63|105|1860":[53500,53500,58.84],"85|67|105|1860":[55300,48664,61.12],"85|71|105|1860":[57900,40530,64.5],"85|59|115|1860":[49800,49800,60.68],"85|63|115|1860":[50600,50600,60.27],"85|67|115|1860":[52300,51254,60.02],"85|71|115|1860":[55000,44000,63.4],"70|59|65|2250":[60700,41276,53.45],"70|63|65|2250":[61500,36900,55.21],"70|67|65|2250":[63200,28440,58.5],"70|59|75|2250":[60100,40868,53.5],"70|63|75|2250":[61000,36600,55.26],"70|67|75|2250":[62700,28215,58.55],"70|59|85|2250":[58600,41606,53.25],"70|63|85|2250":[59400,36828,55.01],"70|67|85|2250":[61200,28764,58.3],"70|59|95|2250":[56000,40880,53.51],"70|63|95|2250":[56800,36352,55.28],"70|67|95|2250":[58500,28080,58.57],"70|59|105|2250":[52800,40128,53.75],"70|63|105|2250":[53600,35912,55.51],"70|67|105|2250":[55300,27650,58.8],"70|59|115|2250":[49800,42828,52.65],"70|63|115|2250":[50700,38532,54.41],"70|67|115|2250":[52400,30392,57.7],"75|59|65|2250":[61000,50630,54.57],"75|63|65|2250":[61800,46350,56.34],"75|67|65|2250":[63500,38100,59.63],"75|71|65|2250":[66200,26480,63],"75|59|75|2250":[60400,50132,54.62],"75|63|75|2250":[61300,45975,56.38],"75|67|75|2250":[63000,37800,59.67],"75|71|75|2250":[65700,26280,63.1],"75|59|85|2250":[58900,51243,54.37],"75|63|85|2250":[59700,46566,56.14],"75|67|85|2250":[61500,38745,59.43],"75|71|85|2250":[64100,32050,62.8],"75|59|95|2250":[56300,50670,54.64],"75|63|95|2250":[57100,46251,56.4],"75|67|95|2250":[58800,37632,59.69],"75|71|95|2250":[61500,30750,63.1],"75|59|105|2250":[53100,49914,54.87],"75|63|105|2250":[53900,45276,56.64],"75|67|105|2250":[55600,37252,59.93],"75|71|105|2250":[58300,29150,63.3],"75|59|115|2250":[50100,50100,54.75],"75|63|115|2250":[51000,48450,55.53],"75|67|115|2250":[52700,40052,58.82],"75|71|115|2250":[55400,33240,62.2],"80|59|65|2250":[61300,60074,55.67],"80|63|65|2250":[62100,55890,57.43],"80|67|65|2250":[63800,47850,60.72],"80|71|65|2250":[66500,39900,64.1],"80|59|75|2250":[60700,60093,55.72],"80|63|75|2250":[61600,56056,57.48],"80|67|75|2250":[63300,47475,60.77],"80|71|75|2250":[66000,39600,64.2],"80|59|85|2250":[59200,59200,56.08],"80|63|85|2250":[60000,56400,57.23],"80|67|85|2250":[61800,48204,60.52],"80|71|85|2250":[64400,38640,63.9],"80|59|95|2250":[56600,56600,57.14],"80|63|95|2250":[57400,55678,57.5],"80|67|95|2250":[59200,47360,60.79],"80|71|95|2250":[61800,37080,64.2],"80|59|105|2250":[53400,53400,58.44],"80|63|105|2250":[54200,54200,58.1],"80|67|105|2250":[55900,46956,61.03],"80|71|105|2250":[58600,41020,64.4],"80|59|115|2250":[50400,50400,59.62],"80|63|115|2250":[51300,51300,59.29],"80|67|115|2250":[53000,49820,59.92],"80|71|115|2250":[55700,38990,63.3],"85|59|65|2250":[62200,62200,59.85],"85|63|65|2250":[63100,63100,59.52],"85|67|65|2250":[64800,56376,62.26],"85|71|65|2250":[67500,47250,65.7],"85|59|75|2250":[61700,61700,60.06],"85|63|75|2250":[62500,62500,59.73],"85|67|75|2250":[64300,55941,62.31],"85|71|75|2250":[67000,46900,65.7],"85|59|85|2250":[60200,60200,60.68],"85|63|85|2250":[61000,61000,60.35],"85|67|85|2250":[62800,56520,62.06],"85|71|85|2250":[65400,45780,65.5],"85|59|95|2250":[57600,57600,61.74],"85|63|95|2250":[58400,58400,61.41],"85|67|95|2250":[60100,55893,62.33],"85|71|95|2250":[62800,50240,65.7],"85|59|105|2250":[54400,54400,63.04],"85|63|105|2250":[55200,55200,62.71],"85|67|105|2250":[56900,55762,62.57],"85|71|105|2250":[59600,47680,66],"85|59|115|2250":[51400,51400,64.22],"85|63|115|2250":[52200,52200,63.89],"85|67|115|2250":[54000,54000,63.18],"85|71|115|2250":[56700,51030,64.9]},"heat":[{"size":"Low","inputHigh":90,"outputHigh":72,"inputLow":67.5,"outputLow":54,"riseHigh":[30.0,60.0],"riseLow":[25.0,55.0],"thermalEff":80},{"size":"Medium","inputHigh":115,"outputHigh":92,"inputLow":86.3,"outputLow":69,"riseHigh":[45.0,75.0],"riseLow":[40.0,70.0],"thermalEff":80},{"size":"High","inputHigh":140,"outputHigh":112,"inputLow":105,"outputLow":84,"riseHigh":[35.0,65.0],"riseLow":[35.0,65.0],"thermalEff":80}],"electrical":{"208/3":{"D":{"model":"DSG0603D","mca":28.1,"mop":40.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":37.7,"mopConv":50.0,"mcaPe":30.3,"mopPe":45.0,"mcaBoth":39.9,"mopBoth":50.0},"W":{"model":"DSG0603W","mca":28.9,"mop":40.0,"hp":null,"convFla":9.6,"peFla":2.2,"mcaConv":38.5,"mopConv":50.0,"mcaPe":31.1,"mopPe":45.0,"mcaBoth":40.7,"mopBoth":50.0}},"460/3":{"D":{"model":"DSG0604D","mca":13.0,"mop":20.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":17.3,"mopConv":20.0,"mcaPe":13.9,"mopPe":20.0,"mcaBoth":18.2,"mopBoth":25.0},"W":{"model":"DSG0604W","mca":15.0,"mop":20.0,"hp":null,"convFla":4.3,"peFla":0.9,"mcaConv":19.3,"mopConv":25.0,"mcaPe":15.9,"mopPe":20.0,"mcaBoth":20.2,"mopBoth":25.0}}},"airflow":{"source":"SS-DSG3-R32","ranges":{"D|Low":{"espMin":0.1,"espMax":0.8,"cfmMin":1705,"cfmMax":2245,"cfmAtEspMax":1970,"heatMin":1100,"heatMax":null},"D|Medium":{"espMin":0.1,"espMax":0.8,"cfmMin":1705,"cfmMax":2245,"cfmAtEspMax":1970,"heatMin":1150,"heatMax":null},"D|High":{"espMin":0.1,"espMax":0.8,"cfmMin":1705,"cfmMax":2245,"cfmAtEspMax":1970,"heatMin":1600,"heatMax":null},"W|Low":{"espMin":0.8,"espMax":1.8,"cfmMin":1500,"cfmMax":2035,"cfmAtEspMax":1660,"heatMin":1100,"heatMax":null},"W|Medium":{"espMin":0.8,"espMax":1.8,"cfmMin":1500,"cfmMax":2035,"cfmAtEspMax":1660,"heatMin":1150,"heatMax":null},"W|High":{"espMin":0.8,"espMax":1.8,"cfmMin":1505,"cfmMax":2065,"cfmAtEspMax":1695,"heatMin":1600,"heatMax":null}},"eheat":{}},"motors":["D","W"]},"DSG072":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":6,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1800,2100,2700]},"cooling":{"70|59|65|1800":[69800,38390,50.77],"70|63|65|1800":[70700,34643,52.53],"70|67|65|1800":[72800,28392,55.82],"70|59|75|1800":[69100,38005,50.82],"70|63|75|1800":[70100,34349,52.58],"70|67|75|1800":[72200,28158,55.87],"70|59|85|1800":[67300,38361,50.57],"70|63|85|1800":[68300,34833,52.33],"70|67|85|1800":[70400,28160,55.62],"70|59|95|1800":[64100,37819,50.84],"70|63|95|1800":[65100,34503,52.6],"70|67|95|1800":[67200,28224,55.89],"70|59|105|1800":[60300,37386,51.07],"70|63|105|1800":[61300,33715,52.83],"70|67|105|1800":[63400,27262,56.12],"70|59|115|1800":[56800,39760,49.97],"70|63|115|1800":[57800,36414,51.73],"70|67|115|1800":[59900,29950,55.02],"75|59|65|1800":[70100,45565,51.89],"75|63|65|1800":[71100,41949,53.66],"75|67|65|1800":[73200,35868,56.95],"75|71|65|1800":[76400,30560,60.4],"75|59|75|1800":[69500,45870,51.94],"75|63|75|1800":[70500,42300,53.7],"75|67|75|1800":[72600,35574,57],"75|71|75|1800":[75800,30320,60.4],"75|59|85|1800":[67700,46036,51.69],"75|63|85|1800":[68700,42594,53.46],"75|67|85|1800":[70700,36057,56.75],"75|71|85|1800":[74000,29600,60.2],"75|59|95|1800":[64500,45795,51.96],"75|63|95|1800":[65500,41920,53.72],"75|67|95|1800":[67600,35828,57.01],"75|71|95|1800":[70800,28320,60.4],"75|59|105|1800":[60700,44918,52.19],"75|63|105|1800":[61600,41888,53.96],"75|67|105|1800":[63700,35035,57.25],"75|71|105|1800":[66900,26760,60.7],"75|59|115|1800":[57100,47393,51.09],"75|63|115|1800":[58100,43575,52.85],"75|67|115|1800":[60200,37324,56.15],"75|71|115|1800":[63400,31700,59.6],"80|59|65|1800":[70500,53580,52.99],"80|63|65|1800":[71500,50050,54.75],"80|67|65|1800":[73600,43424,58.05],"80|71|65|1800":[76800,38400,61.5],"80|59|75|1800":[69900,53124,53.04],"80|63|75|1800":[70800,49560,54.8],"80|67|75|1800":[72900,43011,58.09],"80|71|75|1800":[76100,38050,61.5],"80|59|85|1800":[68000,53720,52.79],"80|63|85|1800":[69000,50370,54.55],"80|67|85|1800":[71100,44082,57.85],"80|71|85|1800":[74300,37150,61.3],"80|59|95|1800":[64900,53218,53.06],"80|63|95|1800":[65900,50084,54.82],"80|67|95|1800":[68000,43520,58.11],"80|71|95|1800":[71200,35600,61.5],"80|59|105|1800":[61000,53070,53.29],"80|63|105|1800":[62000,49600,55.06],"80|67|105|1800":[64100,42947,58.35],"80|71|105|1800":[67300,33650,61.8],"80|59|115|1800":[57500,55200,52.19],"80|63|115|1800":[58500,51480,53.95],"80|67|115|1800":[60600,44844,57.24],"80|71|115|1800":[63800,38280,60.7],"85|59|65|1800":[71700,60228,54.53],"85|63|65|1800":[72700,56706,56.29],"85|67|65|1800":[74800,50116,59.58],"85|71|65|1800":[78000,46800,63],"85|59|75|1800":[71000,60350,54.58],"85|63|75|1800":[72000,56880,56.34],"85|67|75|1800":[74100,50388,59.63],"85|71|75|1800":[77300,46380,63],"85|59|85|1800":[69200,60896,54.33],"85|63|85|1800":[70200,57564,56.09],"85|67|85|1800":[72300,50610,59.38],"85|71|85|1800":[75500,45300,62.8],"85|59|95|1800":[66100,60151,54.6],"85|63|95|1800":[67000,56950,56.36],"85|67|95|1800":[69100,50443,59.65],"85|71|95|1800":[72300,43380,63.1],"85|59|105|1800":[62200,59712,54.83],"85|63|105|1800":[63200,56248,56.6],"85|67|105|1800":[65300,49628,59.89],"85|71|105|1800":[68500,41100,63.3],"85|59|115|1800":[58700,58700,55.36],"85|63|115|1800":[59700,58506,55.49],"85|67|115|1800":[61800,51912,58.78],"85|71|115|1800":[65000,45500,62.2],"70|59|65|2100":[70800,41772,52.01],"70|63|65|2100":[71800,37336,53.77],"70|67|65|2100":[73900,29560,57.06],"70|59|75|2100":[70200,41418,52.05],"70|63|75|2100":[71200,37736,53.82],"70|67|75|2100":[73300,30053,57.11],"70|59|85|2100":[68300,42346,51.81],"70|63|85|2100":[69300,38115,53.57],"70|67|85|2100":[71400,29988,56.86],"70|59|95|2100":[65200,41728,52.07],"70|63|95|2100":[66200,37072,53.83],"70|67|95|2100":[68300,30052,57.13],"70|59|105|2100":[61300,41071,52.31],"70|63|105|2100":[62300,36757,54.07],"70|67|105|2100":[64400,28980,57.36],"70|59|115|2100":[57800,43350,51.2],"70|63|115|2100":[58800,39396,52.97],"70|67|115|2100":[60900,31668,56.26],"75|59|65|2100":[71200,50552,53.13],"75|63|65|2100":[72200,46208,54.89],"75|67|65|2100":[74300,38636,58.18],"75|71|65|2100":[77500,31000,61.6],"75|59|75|2100":[70500,50055,53.18],"75|63|75|2100":[71500,46475,54.94],"75|67|75|2100":[73600,39008,58.23],"75|71|75|2100":[76800,30720,61.6],"75|59|85|2100":[68700,50838,52.93],"75|63|85|2100":[69700,46699,54.69],"75|67|85|2100":[71800,39490,57.98],"75|71|85|2100":[75000,30000,61.4],"75|59|95|2100":[65500,50435,53.2],"75|63|95|2100":[66500,46550,54.96],"75|67|95|2100":[68600,38416,58.25],"75|71|95|2100":[71800,28720,61.7],"75|59|105|2100":[61700,49977,53.43],"75|63|105|2100":[62700,45771,55.19],"75|67|105|2100":[64800,38232,58.49],"75|71|105|2100":[68000,27200,61.9],"75|59|115|2100":[58200,52380,52.33],"75|63|115|2100":[59200,48544,54.09],"75|67|115|2100":[61300,40458,57.38],"75|71|115|2100":[64500,32250,60.8],"80|59|65|2100":[71500,59345,54.23],"80|63|65|2100":[72500,55100,55.99],"80|67|65|2100":[74600,47744,59.28],"80|71|65|2100":[77800,38900,62.7],"80|59|75|2100":[70900,59556,54.28],"80|63|75|2100":[71900,55363,56.04],"80|67|75|2100":[74000,48100,59.33],"80|71|75|2100":[77200,38600,62.7],"80|59|85|2100":[69100,60117,54.03],"80|63|85|2100":[70100,56080,55.79],"80|67|85|2100":[72200,48374,59.08],"80|71|85|2100":[75400,37700,62.5],"80|59|95|2100":[65900,59310,54.29],"80|63|95|2100":[66900,55527,56.06],"80|67|95|2100":[69000,47610,59.35],"80|71|95|2100":[72200,43320,62.8],"80|59|105|2100":[62100,58995,54.53],"80|63|105|2100":[63000,54810,56.29],"80|67|105|2100":[65100,46872,59.58],"80|71|105|2100":[68300,40980,63],"80|59|115|2100":[58500,58500,54.66],"80|63|115|2100":[59500,57120,55.19],"80|67|115|2100":[61600,49896,58.48],"80|71|115|2100":[64800,38880,61.9],"85|59|65|2100":[72700,67611,55.77],"85|63|65|2100":[73700,63382,57.53],"85|67|65|2100":[75800,56092,60.82],"85|71|65|2100":[79000,47400,64.2],"85|59|75|2100":[72100,67774,55.82],"85|63|75|2100":[73100,63597,57.58],"85|67|75|2100":[75200,55648,60.87],"85|71|75|2100":[78400,47040,64.3],"85|59|85|2100":[70200,68094,55.57],"85|63|85|2100":[71200,64080,57.33],"85|67|85|2100":[73300,56441,60.62],"85|71|85|2100":[76500,45900,64],"85|59|95|2100":[67100,67100,55.96],"85|63|95|2100":[68100,63333,57.6],"85|67|95|2100":[70200,55458,60.89],"85|71|95|2100":[73400,51380,64.3],"85|59|105|2100":[63200,63200,57.62],"85|63|105|2100":[64200,62916,57.83],"85|67|105|2100":[66300,55029,61.12],"85|71|105|2100":[69500,48650,64.5],"85|59|115|2100":[59700,59700,59.15],"85|63|115|2100":[60700,60700,58.72],"85|67|115|2100":[62800,57776,60.02],"85|71|115|2100":[66000,52800,63.4],"70|59|65|2700":[73700,47905,53.91],"70|63|65|2700":[74700,42579,55.67],"70|67|65|2700":[76800,33024,58.97],"70|59|75|2700":[73000,47450,53.96],"70|63|75|2700":[74000,42180,55.72],"70|67|75|2700":[76100,32723,59.01],"70|59|85|2700":[71200,48416,53.71],"70|63|85|2700":[72200,43320,55.47],"70|67|85|2700":[74300,33435,58.77],"70|59|95|2700":[68000,47600,53.98],"70|63|95|2700":[69000,42090,55.74],"70|67|95|2700":[71100,32706,59.03],"70|59|105|2700":[64200,46866,54.21],"70|63|105|2700":[65200,41728,55.98],"70|67|105|2700":[67300,31631,59.27],"70|59|115|2700":[60700,50381,53.11],"70|63|115|2700":[61700,45041,54.87],"70|67|115|2700":[63800,35090,58.16],"75|59|65|2700":[74000,59200,55.04],"75|63|65|2700":[75000,54000,56.8],"75|67|65|2700":[77100,43947,60.09],"75|71|65|2700":[80300,32120,63.5],"75|59|75|2700":[73400,59454,55.08],"75|63|75|2700":[74400,53568,56.85],"75|67|75|2700":[76500,44370,60.14],"75|71|75|2700":[79700,31880,63.5],"75|59|85|2700":[71600,60144,54.84],"75|63|85|2700":[72600,54450,56.6],"75|67|85|2700":[74700,44820,59.89],"75|71|85|2700":[77900,31160,63.3],"75|59|95|2700":[68400,58824,55.1],"75|63|95|2700":[69400,54132,56.86],"75|67|95|2700":[71500,44330,60.16],"75|71|95|2700":[74700,37350,63.6],"75|59|105|2700":[64600,58140,55.34],"75|63|105|2700":[65500,53055,57.1],"75|67|105|2700":[67600,43264,60.39],"75|71|105|2700":[70800,35400,63.8],"75|59|115|2700":[61000,61000,54.45],"75|63|115|2700":[62000,56420,56],"75|67|115|2700":[64100,46793,59.29],"75|71|115|2700":[67300,33650,62.7],"80|59|65|2700":[74400,70680,56.13],"80|63|65|2700":[75400,65598,57.9],"80|67|65|2700":[77500,55800,61.19],"80|71|65|2700":[80700,48420,64.6],"80|59|75|2700":[73800,70848,56.18],"80|63|75|2700":[74800,65824,57.94],"80|67|75|2700":[76900,56137,61.24],"80|71|75|2700":[80100,48060,64.6],"80|59|85|2700":[71900,71181,55.93],"80|63|85|2700":[72900,66339,57.7],"80|67|85|2700":[75000,56250,60.99],"80|71|85|2700":[78200,46920,64.4],"80|59|95|2700":[68800,68800,56.84],"80|63|95|2700":[69800,65612,57.96],"80|67|95|2700":[71900,55363,61.25],"80|71|95|2700":[75100,45060,64.7],"80|59|105|2700":[64900,64900,58.14],"80|63|105|2700":[65900,64582,58.2],"80|67|105|2700":[68000,55080,61.49],"80|71|105|2700":[71200,42720,64.9],"80|59|115|2700":[61400,61400,59.33],"80|63|115|2700":[62400,62400,58.99],"80|67|115|2700":[64500,58050,60.39],"80|71|115|2700":[67700,47390,63.8],"85|59|65|2700":[75600,75600,59.55],"85|63|65|2700":[76600,75834,59.44],"85|67|65|2700":[78700,66108,62.73],"85|71|65|2700":[81900,57330,66.1],"85|59|75|2700":[74900,74900,59.77],"85|63|75|2700":[75900,75900,59.48],"85|67|75|2700":[78000,66300,62.78],"85|71|75|2700":[81200,56840,66.2],"85|59|85|2700":[73100,73100,60.38],"85|63|85|2700":[74100,74100,60.05],"85|67|85|2700":[76200,67056,62.53],"85|71|85|2700":[79400,55580,65.9],"85|59|95|2700":[70000,70000,61.45],"85|63|95|2700":[70900,70900,61.11],"85|67|95|2700":[73000,65700,62.79],"85|71|95|2700":[76200,53340,66.2],"85|59|105|2700":[66100,66100,62.74],"85|63|105|2700":[67100,67100,62.41],"85|67|105|2700":[69200,65048,63.03],"85|71|105|2700":[72400,57920,66.4],"85|59|115|2700":[62600,62600,63.93],"85|63|115|2700":[63600,63600,63.59],"85|67|115|2700":[65700,65700,62.89],"85|71|115|2700":[68900,55120,65.3]},"heat":[{"size":"Low","inputHigh":90,"outputHigh":72,"inputLow":67.5,"outputLow":54,"riseHigh":[25.0,55.0],"riseLow":[20.0,50.0],"thermalEff":80},{"size":"Medium","inputHigh":115,"outputHigh":92,"inputLow":86.3,"outputLow":69,"riseHigh":[25.0,55.0],"riseLow":[20.0,50.0],"thermalEff":80},{"size":"High","inputHigh":140,"outputHigh":112,"inputLow":105,"outputLow":84,"riseHigh":[35.0,65.0],"riseLow":[30.0,60.0],"thermalEff":80}],"electrical":{"208/3":{"D":{"model":"DSG0723D","mca":27.2,"mop":40.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":36.8,"mopConv":50.0,"mcaPe":29.4,"mopPe":40.0,"mcaBoth":39.0,"mopBoth":50.0},"W":{"model":"DSG0723W","mca":29.9,"mop":45.0,"hp":null,"convFla":9.6,"peFla":2.2,"mcaConv":39.5,"mopConv":50.0,"mcaPe":32.1,"mopPe":45.0,"mcaBoth":41.7,"mopBoth":50.0}},"460/3":{"D":{"model":"DSG0724D","mca":12.2,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":16.5,"mopConv":20.0,"mcaPe":13.1,"mopPe":15.0,"mcaBoth":17.4,"mopBoth":20.0},"W":{"model":"DSG0724W","mca":14.2,"mop":20.0,"hp":null,"convFla":4.3,"peFla":0.9,"mcaConv":18.5,"mopConv":25.0,"mcaPe":15.1,"mopPe":20.0,"mcaBoth":19.4,"mopBoth":25.0}}},"airflow":{"source":"SS-DSG3-R32","ranges":{"D|Low":{"espMin":0.1,"espMax":0.8,"cfmMin":1850,"cfmMax":2390,"cfmAtEspMax":2115,"heatMin":1200,"heatMax":null},"D|Medium":{"espMin":0.1,"espMax":0.8,"cfmMin":1850,"cfmMax":2390,"cfmAtEspMax":2115,"heatMin":1550,"heatMax":null},"D|High":{"espMin":0.1,"espMax":0.8,"cfmMin":1850,"cfmMax":2390,"cfmAtEspMax":2115,"heatMin":1600,"heatMax":null},"W|Low":{"espMin":0.6,"espMax":1.8,"cfmMin":1800,"cfmMax":2690,"cfmAtEspMax":2280,"heatMin":1200,"heatMax":null},"W|Medium":{"espMin":0.6,"espMax":1.8,"cfmMin":1800,"cfmMax":2690,"cfmAtEspMax":2280,"heatMin":1550,"heatMax":null},"W|High":{"espMin":0.6,"espMax":1.8,"cfmMin":1800,"cfmMax":2690,"cfmAtEspMax":2280,"heatMin":1600,"heatMax":null}},"eheat":{}},"lowStage":{"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1260,1470,1890]},"cooling":{"70|59|65|1260":[50400,25704,51.44],"70|63|65|1260":[51100,23506,53.14],"70|67|65|1260":[52600,18936,56.32],"70|59|75|1260":[49900,25449,51.49],"70|63|75|1260":[50600,23276,53.19],"70|67|75|1260":[52200,18792,56.37],"70|59|85|1260":[48600,25758,51.25],"70|63|85|1260":[49300,23664,52.95],"70|67|85|1260":[50800,19304,56.13],"70|59|95|1260":[46400,25520,51.51],"70|63|95|1260":[47100,23079,53.21],"70|67|95|1260":[48600,18954,56.38],"70|59|105|1260":[43600,25288,51.73],"70|63|105|1260":[44300,23036,53.43],"70|67|105|1260":[45800,18778,56.61],"70|59|115|1260":[41000,26650,50.67],"70|63|115|1260":[41800,24662,52.37],"70|67|115|1260":[43300,19918,55.55],"75|59|65|1260":[50400,30744,52.7],"75|63|65|1260":[51100,28616,54.4],"75|67|65|1260":[52600,24196,57.58],"75|71|65|1260":[54900,21960,60.9],"75|59|75|1260":[50000,31000,52.75],"75|63|75|1260":[50700,28392,54.45],"75|67|75|1260":[52200,24012,57.63],"75|71|75|1260":[54500,21800,60.9],"75|59|85|1260":[48600,31104,52.51],"75|63|85|1260":[49400,28652,54.21],"75|67|85|1260":[50900,24432,57.39],"75|71|85|1260":[53200,21280,60.7],"75|59|95|1260":[46400,30624,52.77],"75|63|95|1260":[47100,28260,54.47],"75|67|95|1260":[48600,23814,57.64],"75|71|95|1260":[50900,20360,60.9],"75|59|105|1260":[43600,30520,52.99],"75|63|105|1260":[44300,27909,54.69],"75|67|105|1260":[45800,23816,57.87],"75|71|105|1260":[48100,19240,61.2],"75|59|115|1260":[41100,32058,51.93],"75|63|115|1260":[41800,29678,53.63],"75|67|115|1260":[43300,25114,56.81],"75|71|115|1260":[45600,22800,60.1],"80|59|65|1260":[50700,35997,53.94],"80|63|65|1260":[51400,33924,55.64],"80|67|65|1260":[52900,29624,58.81],"80|71|65|1260":[55200,22080,62.1],"80|59|75|1260":[50200,36144,53.98],"80|63|75|1260":[50900,33594,55.68],"80|67|75|1260":[52400,29344,58.86],"80|71|75|1260":[54800,27400,62.2],"80|59|85|1260":[48900,36186,53.74],"80|63|85|1260":[49600,34224,55.44],"80|67|85|1260":[51100,29638,58.62],"80|71|85|1260":[53400,26700,61.9],"80|59|95|1260":[46600,35882,54],"80|63|95|1260":[47400,33654,55.7],"80|67|95|1260":[48900,29340,58.88],"80|71|95|1260":[51200,25600,62.2],"80|59|105|1260":[43900,35559,54.23],"80|63|105|1260":[44600,33450,55.93],"80|67|105|1260":[46100,29043,59.1],"80|71|105|1260":[48400,24200,62.4],"80|59|115|1260":[41300,37170,53.16],"80|63|115|1260":[42100,34943,54.86],"80|67|115|1260":[43600,30520,58.04],"80|71|115|1260":[45900,27540,61.3],"85|59|65|1260":[51500,40685,55.6],"85|63|65|1260":[52200,38106,57.3],"85|67|65|1260":[53700,33831,60.47],"85|71|65|1260":[56100,28050,63.8],"85|59|75|1260":[51100,40880,55.64],"85|63|75|1260":[51800,38332,57.34],"85|67|75|1260":[53300,34112,60.52],"85|71|75|1260":[55600,27800,63.8],"85|59|85|1260":[49800,40836,55.4],"85|63|85|1260":[50500,38885,57.11],"85|67|85|1260":[52000,34320,60.28],"85|71|85|1260":[54300,27150,63.6],"85|59|95|1260":[47500,40850,55.66],"85|63|95|1260":[48200,38078,57.36],"85|67|95|1260":[49700,33796,60.54],"85|71|95|1260":[52000,31200,63.8],"85|59|105|1260":[44700,40230,55.89],"85|63|105|1260":[45400,38136,57.59],"85|67|105|1260":[46900,33768,60.77],"85|71|105|1260":[49200,29520,64.1],"85|59|115|1260":[42200,41778,54.82],"85|63|115|1260":[42900,39468,56.52],"85|67|115|1260":[44400,35076,59.7],"85|71|115|1260":[46700,32690,63],"70|59|65|1470":[51100,28105,52.63],"70|63|65|1470":[51800,25382,54.34],"70|67|65|1470":[53400,20292,57.51],"70|59|75|1470":[50700,27885,52.68],"70|63|75|1470":[51400,25186,54.38],"70|67|75|1470":[52900,20102,57.56],"70|59|85|1470":[49400,28652,52.44],"70|63|85|1470":[50100,25551,54.14],"70|67|85|1470":[51600,20640,57.32],"70|59|95|1470":[47100,27789,52.7],"70|63|95|1470":[47800,25334,54.4],"70|67|95|1470":[49300,20213,57.58],"70|59|105|1470":[44300,27466,52.93],"70|63|105|1470":[45000,24750,54.63],"70|67|105|1470":[46500,19530,57.8],"70|59|115|1470":[41800,29260,51.86],"70|63|115|1470":[42500,26775,53.56],"70|67|115|1470":[44000,21560,56.74],"75|59|65|1470":[51200,34304,53.89],"75|63|65|1470":[51900,31140,55.6],"75|67|65|1470":[53400,26166,58.77],"75|71|65|1470":[55700,22280,62.1],"75|59|75|1470":[50700,33969,53.94],"75|63|75|1470":[51400,31354,55.64],"75|67|75|1470":[52900,25921,58.82],"75|71|75|1470":[55200,22080,62.1],"75|59|85|1470":[49400,34580,53.7],"75|63|85|1470":[50100,31563,55.4],"75|67|85|1470":[51600,26316,58.58],"75|71|85|1470":[53900,21560,61.9],"75|59|95|1470":[47100,33912,53.96],"75|63|95|1470":[47800,31070,55.66],"75|67|95|1470":[49300,26129,58.84],"75|71|95|1470":[51700,20680,62.1],"75|59|105|1470":[44400,33744,54.19],"75|63|105|1470":[45100,31119,55.89],"75|67|105|1470":[46600,25630,59.06],"75|71|105|1470":[48900,19560,62.4],"75|59|115|1470":[41800,35530,53.12],"75|63|115|1470":[42500,32725,54.82],"75|67|115|1470":[44000,27280,58],"75|71|115|1470":[46400,23200,61.3],"80|59|65|1470":[51400,40092,55.13],"80|63|65|1470":[52100,37512,56.83],"80|67|65|1470":[53600,32160,60.01],"80|71|65|1470":[56000,28000,63.3],"80|59|75|1470":[51000,40290,55.18],"80|63|75|1470":[51700,37224,56.88],"80|67|75|1470":[53200,32452,60.05],"80|71|75|1470":[55500,27750,63.3],"80|59|85|1470":[49700,40754,54.94],"80|63|85|1470":[50400,37800,56.64],"80|67|85|1470":[51900,32697,59.81],"80|71|85|1470":[54200,27100,63.1],"80|59|95|1470":[47400,40290,55.19],"80|63|95|1470":[48100,37518,56.89],"80|67|95|1470":[49600,32240,60.07],"80|71|95|1470":[51900,25950,63.4],"80|59|105|1470":[44600,39694,55.42],"80|63|105|1470":[45300,37146,57.12],"80|67|105|1470":[46800,31824,60.3],"80|71|105|1470":[49100,24550,63.6],"80|59|115|1470":[42100,41679,54.36],"80|63|115|1470":[42800,38520,56.06],"80|67|115|1470":[44300,33668,59.23],"80|71|115|1470":[46600,27960,62.5],"85|59|65|1470":[52300,45501,56.79],"85|63|65|1470":[53000,42930,58.49],"85|67|65|1470":[54500,37605,61.67],"85|71|65|1470":[56800,34080,65],"85|59|75|1470":[51800,45584,56.84],"85|63|75|1470":[52500,42525,58.54],"85|67|75|1470":[54000,37800,61.71],"85|71|75|1470":[56300,33780,65],"85|59|85|1470":[50500,45955,56.6],"85|63|85|1470":[51200,43008,58.3],"85|67|85|1470":[52700,37944,61.47],"85|71|85|1470":[55000,33000,64.8],"85|59|95|1470":[48200,45308,56.85],"85|63|95|1470":[49000,42630,58.55],"85|67|95|1470":[50500,37875,61.73],"85|71|95|1470":[52800,31680,65],"85|59|105|1470":[45500,45045,57.08],"85|63|105|1470":[46200,42504,58.78],"85|67|105|1470":[47700,37206,61.96],"85|71|105|1470":[50000,30000,65.2],"85|59|115|1470":[42900,42900,58.45],"85|63|115|1470":[43700,43700,58],"85|67|115|1470":[45200,38872,60.89],"85|71|115|1470":[47500,33250,64.2],"70|59|65|1890":[53200,32452,54.47],"70|63|65|1890":[53900,28567,56.18],"70|67|65|1890":[55400,22160,59.35],"70|59|75|1890":[52700,32147,54.52],"70|63|75|1890":[53500,28890,56.22],"70|67|75|1890":[55000,22000,59.4],"70|59|85|1890":[51400,32896,54.28],"70|63|85|1890":[52100,29176,55.98],"70|67|85|1890":[53600,22512,59.16],"70|59|95|1890":[49200,31980,54.54],"70|63|95|1890":[49900,28443,56.24],"70|67|95|1890":[51400,22102,59.42],"70|59|105|1890":[46400,31552,54.77],"70|63|105|1890":[47100,28260,56.47],"70|67|105|1890":[48600,21384,59.64],"70|59|115|1890":[43900,33803,53.7],"70|63|115|1890":[44600,30328,55.4],"70|67|115|1890":[46100,23972,58.58],"75|59|65|1890":[53200,39900,55.73],"75|63|65|1890":[53900,36652,57.44],"75|67|65|1890":[55400,29916,60.61],"75|71|65|1890":[57700,23080,63.9],"75|59|75|1890":[52800,40128,55.78],"75|63|75|1890":[53500,36380,57.48],"75|67|75|1890":[55000,29700,60.66],"75|71|75|1890":[57300,22920,63.9],"75|59|85|1890":[51500,40685,55.54],"75|63|85|1890":[52200,37062,57.24],"75|67|85|1890":[53700,30072,60.42],"75|71|85|1890":[56000,22400,63.7],"75|59|95|1890":[49200,39852,55.8],"75|63|95|1890":[49900,36427,57.5],"75|67|95|1890":[51400,29812,60.68],"75|71|95|1890":[53700,21480,64],"75|59|105|1890":[46400,39440,56.03],"75|63|105|1890":[47100,35796,57.73],"75|67|105|1890":[48600,29160,60.9],"75|71|105|1890":[50900,20360,64.2],"75|59|115|1890":[43900,41705,54.96],"75|63|115|1890":[44600,37910,56.66],"75|67|115|1890":[46100,31348,59.84],"75|71|115|1890":[48400,24200,63.1],"80|59|65|1890":[53500,48150,56.97],"80|63|65|1890":[54200,44444,58.67],"80|67|65|1890":[55700,37876,61.85],"80|71|65|1890":[58000,29000,65.1],"80|59|75|1890":[53000,47700,57.02],"80|63|75|1890":[53700,44034,58.72],"80|67|75|1890":[55300,37604,61.89],"80|71|75|1890":[57600,28800,65.2],"80|59|85|1890":[51700,48081,56.78],"80|63|85|1890":[52400,44540,58.48],"80|67|85|1890":[53900,38269,61.65],"80|71|85|1890":[56200,33720,64.9],"80|59|95|1890":[49400,47918,57.03],"80|63|95|1890":[50200,44176,58.73],"80|67|95|1890":[51700,37741,61.91],"80|71|95|1890":[54000,32400,65.2],"80|59|105|1890":[46700,46700,57.55],"80|63|105|1890":[47400,43608,58.96],"80|67|105|1890":[48900,37164,62.14],"80|71|105|1890":[51200,30720,65.4],"80|59|115|1890":[44100,44100,58.76],"80|63|115|1890":[44900,44900,58.42],"80|67|115|1890":[46400,39440,61.07],"80|71|115|1890":[48700,34090,64.4],"85|59|65|1890":[54300,54300,58.86],"85|63|65|1890":[55000,51150,60.33],"85|67|65|1890":[56600,44714,63.51],"85|71|65|1890":[58900,35340,66.8],"85|59|75|1890":[53900,53900,59.08],"85|63|75|1890":[54600,51324,60.38],"85|67|75|1890":[56100,44319,63.55],"85|71|75|1890":[58400,35040,66.8],"85|59|85|1890":[52600,52600,59.72],"85|63|85|1890":[53300,51701,60.14],"85|67|85|1890":[54800,44936,63.31],"85|71|85|1890":[57100,39970,66.6],"85|59|95|1890":[50300,50300,60.81],"85|63|95|1890":[51000,51000,60.46],"85|67|95|1890":[52500,44625,63.57],"85|71|95|1890":[54800,38360,66.9],"85|59|105|1890":[47500,47500,62.14],"85|63|105|1890":[48200,48200,61.8],"85|67|105|1890":[49700,44233,63.8],"85|71|105|1890":[52100,36470,67.1],"85|59|115|1890":[45000,45000,63.36],"85|63|115|1890":[45700,45700,63.01],"85|67|115|1890":[47200,46256,62.73],"85|71|115|1890":[49500,39600,66]}},"motors":["D","W"]},"DSG090":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":7.5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[2625,3000,3375]},"cooling":{"70|59|65|2625":[91100,54660,51.22],"70|63|65|2625":[92400,48972,52.96],"70|67|65|2625":[95200,39984,56.2],"70|59|75|2625":[90300,54180,51.27],"70|63|75|2625":[91600,49464,53],"70|67|75|2625":[94400,39648,56.25],"70|59|85|2625":[87900,54498,51.02],"70|63|85|2625":[89200,49952,52.76],"70|67|85|2625":[92000,40480,56],"70|59|95|2625":[83800,53632,51.28],"70|63|95|2625":[85100,49358,53.02],"70|67|95|2625":[87800,39510,56.26],"70|59|105|2625":[78800,53584,51.52],"70|63|105|2625":[80100,48060,53.25],"70|67|105|2625":[82800,38916,56.5],"70|59|115|2625":[74200,56392,50.43],"70|63|115|2625":[75500,51340,52.17],"70|67|115|2625":[78200,42228,55.41],"70|59|65|3000":[92800,58464,52.27],"70|63|65|3000":[94100,52696,54],"70|67|65|3000":[96800,41624,57.25],"70|59|75|3000":[91900,57897,52.32],"70|63|75|3000":[93200,52192,54.05],"70|67|75|3000":[96000,42240,57.3],"70|59|85|3000":[89600,59136,52.07],"70|63|85|3000":[90900,53631,53.81],"70|67|85|3000":[93600,43056,57.05],"70|59|95|3000":[85400,58072,52.33],"70|63|95|3000":[86700,52887,54.07],"70|67|95|3000":[89500,42065,57.31],"70|59|105|3000":[80400,57888,52.56],"70|63|105|3000":[81700,51471,54.3],"70|67|105|3000":[84400,41356,57.55],"70|59|115|3000":[75800,61398,51.48],"70|63|115|3000":[77100,55512,53.21],"70|67|115|3000":[79900,44744,56.46],"70|59|65|3375":[94200,62172,53.15],"70|63|65|3375":[95500,56345,54.89],"70|67|65|3375":[98200,44190,58.13],"70|59|75|3375":[93400,62578,53.2],"70|63|75|3375":[94700,55873,54.94],"70|67|75|3375":[97400,43830,58.18],"70|59|85|3375":[91000,63700,52.95],"70|63|85|3375":[92300,57226,54.69],"70|67|85|3375":[95000,44650,57.93],"70|59|95|3375":[86900,62568,53.22],"70|63|95|3375":[88200,55566,54.95],"70|67|95|3375":[90900,43632,58.2],"70|59|105|3375":[81900,61425,53.45],"70|63|105|3375":[83200,54912,55.19],"70|67|105|3375":[85900,42950,58.43],"70|59|115|3375":[77300,65705,52.36],"70|63|115|3375":[78600,58950,54.1],"70|67|115|3375":[81300,47154,57.34],"75|59|65|2625":[91600,65036,52.4],"75|63|65|2625":[92900,60385,54.14],"75|67|65|2625":[95600,50668,57.38],"75|71|65|2625":[99800,39920,60.7],"75|59|75|2625":[90800,65376,52.45],"75|63|75|2625":[92100,59865,54.18],"75|67|75|2625":[94800,51192,57.43],"75|71|75|2625":[99000,39600,60.8],"75|59|85|2625":[88400,65416,52.2],"75|63|85|2625":[89700,60996,53.94],"75|67|85|2625":[92400,51744,57.18],"75|71|85|2625":[96600,38640,60.5],"75|59|95|2625":[84300,64911,52.46],"75|63|95|2625":[85600,59920,54.2],"75|67|95|2625":[88300,50331,57.44],"75|71|95|2625":[92500,37000,60.8],"75|59|105|2625":[79300,64233,52.7],"75|63|105|2625":[80600,59644,54.43],"75|67|105|2625":[83300,49980,57.68],"75|71|105|2625":[87500,43750,61],"75|59|115|2625":[74700,67230,51.61],"75|63|115|2625":[76000,62320,53.35],"75|67|115|2625":[78700,53516,56.59],"75|71|115|2625":[82900,41450,59.9],"75|59|65|3000":[92800,71456,53.45],"75|63|65|3000":[94100,64929,55.19],"75|67|65|3000":[96800,54208,58.43],"75|71|65|3000":[101000,40400,61.8],"75|59|75|3000":[92000,70840,53.5],"75|63|75|3000":[93300,65310,55.23],"75|67|75|3000":[96000,54720,58.48],"75|71|75|3000":[100200,40080,61.8],"75|59|85|3000":[89600,71680,53.25],"75|63|85|3000":[90900,66357,54.99],"75|67|85|3000":[93600,55224,58.23],"75|71|85|3000":[97800,48900,61.6],"75|59|95|3000":[85500,70965,53.51],"75|63|95|3000":[86800,65100,55.25],"75|67|95|3000":[89500,54595,58.49],"75|71|95|3000":[93700,46850,61.9],"75|59|105|3000":[80500,70035,53.75],"75|63|105|3000":[81800,64622,55.48],"75|67|105|3000":[84500,54080,58.73],"75|71|105|3000":[88700,44350,62.1],"75|59|115|3000":[75900,73623,52.66],"75|63|115|3000":[77200,67936,54.4],"75|67|115|3000":[79900,57528,57.64],"75|71|115|3000":[84100,42050,61],"75|59|65|3375":[94300,76383,54.33],"75|63|65|3375":[95600,70744,56.07],"75|67|65|3375":[98300,57997,59.31],"75|71|65|3375":[102500,41000,62.7],"75|59|75|3375":[93400,76588,54.38],"75|63|75|3375":[94700,70078,56.12],"75|67|75|3375":[97500,58500,59.36],"75|71|75|3375":[101700,40680,62.7],"75|59|85|3375":[91100,77435,54.14],"75|63|85|3375":[92300,71071,55.87],"75|67|85|3375":[95100,58962,59.12],"75|71|85|3375":[99300,49650,62.5],"75|59|95|3375":[86900,76472,54.4],"75|63|95|3375":[88200,69678,56.13],"75|67|95|3375":[91000,58240,59.38],"75|71|95|3375":[95100,47550,62.7],"75|59|105|3375":[81900,75348,54.63],"75|63|105|3375":[83200,69056,56.37],"75|67|105|3375":[85900,56694,59.61],"75|71|105|3375":[90100,45050,63],"75|59|115|3375":[77300,77300,54.17],"75|63|115|3375":[78600,73098,55.28],"75|67|115|3375":[81400,61050,58.52],"75|71|115|3375":[85500,51300,61.9],"80|59|65|2625":[92100,76443,53.55],"80|63|65|2625":[93400,70984,55.29],"80|67|65|2625":[96100,61504,58.53],"80|71|65|2625":[100300,50150,61.9],"80|59|75|2625":[91300,76692,53.6],"80|63|75|2625":[92600,71302,55.34],"80|67|75|2625":[95300,61945,58.58],"80|71|75|2625":[99500,49750,61.9],"80|59|85|2625":[88900,77343,53.36],"80|63|85|2625":[90200,72160,55.09],"80|67|85|2625":[92900,62243,58.34],"80|71|85|2625":[97100,48550,61.7],"80|59|95|2625":[84800,76320,53.62],"80|63|95|2625":[86100,71463,55.36],"80|71|95|2625":[93000,55800,62],"80|59|105|2625":[79700,75715,53.85],"80|63|105|2625":[81000,70470,55.59],"80|67|105|2625":[83800,61174,58.83],"80|71|105|2625":[87900,52740,62.2],"80|59|115|2625":[75200,75200,53.97],"80|63|115|2625":[76400,73344,54.5],"80|67|115|2625":[79200,64152,57.74],"80|71|115|2625":[83400,58380,61.1],"80|59|65|3000":[93300,83970,54.6],"80|63|65|3000":[94600,78518,56.34],"80|67|65|3000":[97300,67137,59.58],"80|71|65|3000":[101500,60900,62.9],"80|59|75|3000":[92500,83250,54.65],"80|63|75|3000":[93800,77854,56.39],"80|67|75|3000":[96500,67550,59.63],"80|71|75|3000":[100700,60420,63],"80|59|85|3000":[90100,84694,54.41],"80|63|85|3000":[91400,78604,56.14],"80|67|85|3000":[94100,67752,59.39],"80|71|85|3000":[98300,58980,62.7],"80|59|95|3000":[86000,83420,54.67],"80|63|95|3000":[87300,77697,56.41],"80|67|95|3000":[90000,67500,59.65],"80|71|95|3000":[94200,56520,63],"80|59|105|3000":[80900,80900,55.47],"80|63|105|3000":[82200,77268,56.64],"80|67|105|3000":[85000,66300,59.88],"80|71|105|3000":[89200,53520,63.2],"80|59|115|3000":[76400,76400,56.86],"80|63|115|3000":[77600,77600,56.47],"80|67|115|3000":[80400,69948,58.79],"80|71|115|3000":[84600,59220,62.2],"80|59|65|3375":[94700,90912,55.49],"80|63|65|3375":[96000,84480,57.22],"80|67|65|3375":[98800,72124,60.47],"80|71|65|3375":[102900,61740,63.8],"80|59|75|3375":[93900,91083,55.53],"80|63|75|3375":[95200,84728,57.27],"80|67|75|3375":[97900,72446,60.51],"80|71|75|3375":[102100,61260,63.9],"80|59|85|3375":[91500,91500,55.35],"80|63|85|3375":[92800,85376,57.03],"80|67|85|3375":[95600,73612,60.27],"80|71|85|3375":[99700,59820,63.6],"80|59|95|3375":[87400,87400,56.45],"80|63|95|3375":[88700,84265,57.29],"80|67|95|3375":[91400,72206,60.53],"80|71|95|3375":[95600,57360,63.9],"80|59|105|3375":[82400,82400,57.81],"80|63|105|3375":[83700,83700,57.52],"80|67|105|3375":[86400,71712,60.76],"80|71|105|3375":[90600,63420,64.1],"80|59|115|3375":[77800,77800,59.04],"80|63|115|3375":[79100,79100,58.7],"80|67|115|3375":[81800,75256,59.68],"80|71|115|3375":[86000,60200,63],"85|59|65|2625":[93600,86112,55.14],"85|63|65|2625":[94900,81614,56.88],"85|67|65|2625":[97700,72298,60.12],"85|71|65|2625":[101800,61080,63.5],"85|59|75|2625":[92800,86304,55.19],"85|63|75|2625":[94100,80926,56.93],"85|67|75|2625":[96800,71632,60.17],"85|71|75|2625":[101000,60600,63.5],"85|59|85|2625":[90400,86784,54.95],"85|63|85|2625":[91700,81613,56.68],"85|67|85|2625":[94500,72765,59.93],"85|71|85|2625":[98600,59160,63.3],"85|59|95|2625":[86300,86300,55.21],"85|63|95|2625":[87600,80592,56.95],"85|67|95|2625":[90300,71337,60.19],"85|71|95|2625":[94500,66150,63.5],"85|59|105|2625":[81300,81300,56.85],"85|63|105|2625":[82600,80122,57.18],"85|67|105|2625":[85300,70799,60.42],"85|71|105|2625":[89500,62650,63.8],"85|59|115|2625":[76700,76700,58.44],"85|63|115|2625":[78000,78000,57.99],"85|67|115|2625":[80700,74244,59.33],"85|71|115|2625":[84900,67920,62.7],"85|59|65|3000":[94800,94800,56.26],"85|63|65|3000":[96100,89373,57.93],"85|67|65|3000":[98900,79120,61.17],"85|71|65|3000":[103000,72100,64.5],"85|59|75|3000":[94000,94000,56.51],"85|63|75|3000":[95300,89582,57.98],"85|67|75|3000":[98000,78400,61.22],"85|71|75|3000":[102200,71540,64.6],"85|59|85|3000":[91600,91600,57.23],"85|63|85|3000":[92900,90113,57.73],"85|67|85|3000":[95700,79431,60.98],"85|71|85|3000":[99800,69860,64.3],"85|59|95|3000":[87500,87500,58.48],"85|63|95|3000":[88800,88800,58.09],"85|67|95|3000":[91500,78690,61.24],"85|71|95|3000":[95700,66990,64.6],"85|59|105|3000":[82500,82500,60],"85|63|105|3000":[83800,83800,59.61],"85|67|105|3000":[86500,77850,61.47],"85|71|105|3000":[90700,63490,64.8],"85|59|115|3000":[77900,77900,61.39],"85|63|115|3000":[79200,79200,61],"85|67|115|3000":[81900,81081,60.38],"85|71|115|3000":[86100,68880,63.7],"85|59|65|3375":[96300,96300,59.07],"85|63|65|3375":[97600,97600,58.81],"85|67|65|3375":[100300,85255,62.06],"85|71|65|3375":[104500,73150,65.4],"85|59|75|3375":[95500,95500,59.29],"85|63|75|3375":[96800,96800,58.94],"85|67|75|3375":[99500,84575,62.1],"85|71|75|3375":[103700,72590,65.5],"85|59|85|3375":[93100,93100,59.93],"85|63|85|3375":[94400,94400,59.58],"85|67|85|3375":[97100,85448,61.86],"85|71|85|3375":[101300,70910,65.2],"85|59|95|3375":[89000,89000,61.04],"85|63|95|3375":[90300,90300,60.69],"85|67|95|3375":[93000,84630,62.12],"85|71|95|3375":[97200,68040,65.5],"85|59|105|3375":[83900,83900,62.39],"85|63|105|3375":[85200,85200,62.04],"85|67|105|3375":[88000,84480,62.35],"85|71|105|3375":[92100,73680,65.7],"85|59|115|3375":[79300,79300,63.63],"85|63|115|3375":[80600,80600,63.28],"85|67|115|3375":[83400,83400,62.54],"85|71|115|3375":[87500,78750,64.6]},"heat":[{"size":"Low","inputHigh":130,"outputHigh":105.3,"inputLow":97.5,"outputLow":79,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"Medium","inputHigh":180,"outputHigh":145.8,"inputLow":135,"outputLow":109.35,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"High","inputHigh":225,"outputHigh":182.25,"inputLow":168.75,"outputLow":136.69,"riseHigh":[30.0,60.0],"riseLow":[30.0,60.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DSG0903D","mca":39.4,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":49.0,"mopConv":60.0,"mcaPe":42.7,"mopPe":50.0,"mcaBoth":52.3,"mopBoth":60.0},"L":{"model":"DSG0903L","mca":39.4,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":49.0,"mopConv":60.0,"mcaPe":42.7,"mopPe":50.0,"mcaBoth":52.3,"mopBoth":60.0},"W":{"model":"DSG0903W","mca":42.3,"mop":50.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":51.9,"mopConv":60.0,"mcaPe":45.6,"mopPe":50.0,"mcaBoth":55.2,"mopBoth":60.0}},"460/3":{"D":{"model":"DSG0904D","mca":20.1,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":24.4,"mopConv":30.0,"mcaPe":21.3,"mopPe":25.0,"mcaBoth":25.6,"mopBoth":30.0},"L":{"model":"DSG0904L","mca":20.1,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":24.4,"mopConv":30.0,"mcaPe":21.3,"mopPe":25.0,"mcaBoth":25.6,"mopBoth":30.0},"W":{"model":"DSG0904W","mca":21.9,"mop":25.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":26.2,"mopConv":30.0,"mcaPe":23.1,"mopPe":30.0,"mcaBoth":27.4,"mopBoth":30.0}}},"airflow":{"source":"SS-DSG7-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":2627,"cfmMax":3374,"cfmAtEspMax":3008,"heatMin":1765,"heatMax":3882},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":2625,"cfmMax":3404,"cfmAtEspMax":3050,"heatMin":2443,"heatMax":5375},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":2650,"cfmMax":3330,"cfmAtEspMax":3004,"heatMin":2800,"heatMax":5599},"W|Low":{"espMin":0.2,"espMax":1.8,"cfmMin":2562,"cfmMax":3957,"cfmAtEspMax":3008,"heatMin":1765,"heatMax":3882},"W|Medium":{"espMin":0.2,"espMax":1.8,"cfmMin":2443,"cfmMax":3981,"cfmAtEspMax":3000,"heatMin":2443,"heatMax":5375},"W|High":{"espMin":0.2,"espMax":1.8,"cfmMin":2637,"cfmMax":3856,"cfmAtEspMax":3004,"heatMin":2800,"heatMax":5599}},"eheat":{}},"motors":["D","L","W"]},"DSG102":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":8.5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[2975,3200,3825]},"cooling":{"70|59|65|2975":[98800,60268,51.7],"70|63|65|2975":[100200,54108,53.44],"70|67|65|2975":[103100,43302,56.68],"70|59|75|2975":[97900,59719,51.75],"70|63|75|2975":[99300,53622,53.49],"70|67|75|2975":[102200,42924,56.73],"70|59|85|2975":[95300,60039,51.51],"70|63|85|2975":[96700,55119,53.24],"70|67|85|2975":[99700,43868,56.49],"70|59|95|2975":[90900,59994,51.77],"70|63|95|2975":[92300,53534,53.51],"70|67|95|2975":[95200,43792,56.75],"70|59|105|2975":[85500,58995,52],"70|63|105|2975":[86900,53009,53.74],"70|67|105|2975":[89800,42206,56.98],"70|59|115|2975":[80500,62790,50.91],"70|63|115|2975":[81900,56511,52.65],"70|67|115|2975":[84900,45846,55.89],"70|59|65|3200":[100000,62000,52.27],"70|63|65|3200":[101400,56784,54],"70|67|65|3200":[104300,44849,57.25],"70|59|75|3200":[99100,62433,52.32],"70|63|75|3200":[100500,56280,54.05],"70|67|75|3200":[103400,44462,57.3],"70|59|85|3200":[96500,62725,52.07],"70|63|85|3200":[97900,56782,53.81],"70|67|85|3200":[100900,45405,57.05],"70|59|95|3200":[92100,62628,52.33],"70|63|95|3200":[93500,56100,54.07],"70|67|95|3200":[96400,44344,57.31],"70|59|105|3200":[86700,61557,52.56],"70|63|105|3200":[88100,55503,54.3],"70|67|105|3200":[91000,43680,57.55],"70|59|115|3200":[81700,65360,51.48],"70|63|115|3200":[83100,59001,53.21],"70|67|115|3200":[86100,47355,56.46],"70|59|65|3825":[102600,68742,53.6],"70|63|65|3825":[103900,61301,55.34],"70|67|65|3825":[106900,48105,58.58],"70|59|75|3825":[101700,69156,53.65],"70|63|75|3825":[103100,61860,55.39],"70|67|75|3825":[106000,47700,58.63],"70|59|85|3825":[99100,69370,53.4],"70|63|85|3825":[100500,62310,55.14],"70|67|85|3825":[103400,48598,58.38],"70|59|95|3825":[94700,69131,53.67],"70|63|95|3825":[96000,61440,55.4],"70|67|95|3825":[99000,47520,58.65],"70|59|105|3825":[89200,67792,53.9],"70|63|105|3825":[90600,60702,55.64],"70|67|105|3825":[93600,46800,58.88],"70|59|115|3825":[84300,72498,52.81],"70|63|115|3825":[85700,65132,54.55],"70|67|115|3825":[88600,51388,57.79],"75|59|65|2975":[99300,72489,52.88],"75|63|65|2975":[100700,66462,54.62],"75|67|65|2975":[103600,55944,57.86],"75|71|65|2975":[108100,43240,61.2],"75|59|75|2975":[98400,71832,52.93],"75|63|75|2975":[99800,66866,54.67],"75|67|75|2975":[102700,55458,57.91],"75|71|75|2975":[107200,42880,61.3],"75|59|85|2975":[95800,72808,52.69],"75|63|85|2975":[97200,67068,54.42],"75|67|85|2975":[100200,57114,57.67],"75|71|85|2975":[104700,41880,61],"75|59|95|2975":[91400,72206,52.95],"75|63|95|2975":[92800,66816,54.69],"75|67|95|2975":[95700,55506,57.93],"75|71|95|2975":[100200,40080,61.3],"75|59|105|2975":[86000,71380,53.18],"75|63|105|2975":[87400,65550,54.92],"75|67|105|2975":[90300,55083,58.16],"75|71|105|2975":[94800,47400,61.5],"75|59|115|2975":[81000,75330,52.09],"75|63|115|2975":[82400,69216,53.83],"75|67|115|2975":[85400,58926,57.07],"75|71|115|2975":[89900,44950,60.4],"75|59|65|3200":[100000,76000,53.45],"75|63|65|3200":[101400,69966,55.19],"75|67|65|3200":[104400,58464,58.43],"75|71|65|3200":[108900,43560,61.8],"75|59|75|3200":[99200,75392,53.5],"75|63|75|3200":[100600,69414,55.23],"75|67|75|3200":[103500,57960,58.48],"75|71|75|3200":[108000,43200,61.8],"75|59|85|3200":[96600,76314,53.25],"75|63|85|3200":[98000,70560,54.99],"75|67|85|3200":[100900,58522,58.23],"75|71|85|3200":[105400,42160,61.6],"75|59|95|3200":[92100,75522,53.51],"75|63|95|3200":[93500,69190,55.25],"75|67|95|3200":[96500,57900,58.49],"75|71|95|3200":[101000,50500,61.9],"75|59|105|3200":[86700,74562,53.75],"75|63|105|3200":[88100,68718,55.48],"75|67|105|3200":[91100,57393,58.73],"75|71|105|3200":[95600,47800,62.1],"75|59|115|3200":[81800,78528,52.66],"75|63|115|3200":[83200,72384,54.4],"75|67|115|3200":[86100,61131,57.64],"75|71|115|3200":[90600,45300,61],"75|59|65|3825":[102600,85158,54.78],"75|63|65|3825":[104000,78000,56.52],"75|67|65|3825":[106900,64140,59.76],"75|71|65|3825":[111500,44600,63.1],"75|59|75|3825":[101700,84411,54.83],"75|63|75|3825":[103100,77325,56.57],"75|67|75|3825":[106100,63660,59.81],"75|71|75|3825":[110600,55300,63.2],"75|59|85|3825":[99100,86217,54.59],"75|63|85|3825":[100500,78390,56.32],"75|67|85|3825":[103500,65205,59.57],"75|71|85|3825":[108000,54000,62.9],"75|59|95|3825":[94700,85230,54.85],"75|63|95|3825":[96100,77841,56.58],"75|67|95|3825":[99100,63424,59.83],"75|71|95|3825":[103600,51800,63.2],"75|59|105|3825":[89300,83942,55.08],"75|63|105|3825":[90700,76188,56.82],"75|67|105|3825":[93600,62712,60.06],"75|71|105|3825":[98100,49050,63.4],"75|59|115|3825":[84300,84300,54.95],"75|63|115|3825":[85700,81415,55.73],"75|67|115|3825":[88700,67412,58.97],"75|71|115|3825":[93200,55920,62.3],"80|59|65|2975":[99800,84830,54.04],"80|63|65|2975":[101200,78936,55.78],"80|67|65|2975":[104100,68706,59.02],"80|71|65|2975":[108600,54300,62.4],"80|59|75|2975":[98900,85054,54.09],"80|63|75|2975":[100300,79237,55.82],"80|67|75|2975":[103300,68178,59.07],"80|71|75|2975":[107800,53900,62.4],"80|59|85|2975":[96300,85707,53.84],"80|63|85|2975":[97700,80114,55.58],"80|67|85|2975":[100700,69483,58.82],"80|71|85|2975":[105200,63120,62.2],"80|59|95|2975":[91900,84548,54.1],"80|63|95|2975":[93300,79305,55.84],"80|71|95|2975":[100700,60420,62.4],"80|59|105|2975":[86500,83905,54.34],"80|63|105|2975":[87900,78231,56.07],"80|67|105|2975":[90800,68100,59.32],"80|71|105|2975":[95300,57180,62.7],"80|59|115|2975":[81500,81500,55.08],"80|63|115|2975":[82900,82071,54.99],"80|67|115|2975":[85900,71297,58.23],"80|71|115|2975":[90400,63280,61.6],"80|59|65|3200":[100600,89534,54.6],"80|63|65|3200":[101900,83558,56.34],"80|67|65|3200":[104900,72381,59.58],"80|71|65|3200":[109400,54700,62.9],"80|59|75|3200":[99700,89730,54.65],"80|63|75|3200":[101100,82902,56.39],"80|67|75|3200":[104000,71760,59.63],"80|71|75|3200":[108500,65100,63],"80|59|85|3200":[97100,90303,54.41],"80|63|85|3200":[98500,83725,56.14],"80|67|85|3200":[101400,73008,59.39],"80|71|85|3200":[105900,63540,62.7],"80|59|95|3200":[92700,88992,54.67],"80|63|95|3200":[94100,82808,56.41],"80|67|95|3200":[97000,71780,59.65],"80|71|95|3200":[101500,60900,63],"80|59|105|3200":[87200,87200,55.22],"80|63|105|3200":[88600,82398,56.64],"80|67|105|3200":[91600,70532,59.88],"80|71|105|3200":[96100,57660,63.2],"80|59|115|3200":[82300,82300,56.62],"80|63|115|3200":[83700,83700,56.23],"80|67|115|3200":[86600,74476,58.79],"80|71|115|3200":[91100,63770,62.2],"80|59|65|3825":[103100,101038,55.94],"80|63|65|3825":[104500,94050,57.67],"80|67|65|3825":[107500,80625,60.92],"80|71|65|3825":[112000,67200,64.3],"80|59|75|3825":[102200,101178,55.98],"80|63|75|3825":[103600,93240,57.72],"80|67|75|3825":[106600,79950,60.96],"80|71|75|3825":[111100,66660,64.3],"80|59|85|3825":[99700,99700,56.31],"80|63|85|3825":[101100,95034,57.48],"80|67|85|3825":[104000,81120,60.72],"80|71|85|3825":[108500,65100,64.1],"80|59|95|3825":[95200,95200,57.37],"80|63|95|3825":[96600,93702,57.74],"80|67|95|3825":[99600,79680,60.98],"80|71|95|3825":[104100,62460,64.3],"80|59|105|3825":[89800,89800,58.66],"80|63|105|3825":[91200,91200,58.32],"80|67|105|3825":[94100,79044,61.21],"80|71|105|3825":[98700,69090,64.6],"80|59|115|3825":[84900,84900,59.83],"80|63|115|3825":[86300,86300,59.5],"80|67|115|3825":[89200,83848,60.13],"80|71|115|3825":[93700,65590,63.5],"85|59|65|2975":[101500,96425,55.63],"85|63|65|2975":[102900,90552,57.37],"85|67|65|2975":[105800,79350,60.61],"85|71|65|2975":[110300,66180,64],"85|59|75|2975":[100600,95570,55.68],"85|63|75|2975":[102000,90780,57.41],"85|67|75|2975":[104900,79724,60.66],"85|71|75|2975":[109400,65640,64],"85|59|85|2975":[98000,97020,55.43],"85|63|85|2975":[99400,91448,57.17],"85|67|85|2975":[102300,80817,60.41],"85|71|85|2975":[106800,74760,63.8],"85|59|95|2975":[93600,93600,56.41],"85|63|95|2975":[95000,90250,57.43],"85|67|95|2975":[97900,79299,60.67],"85|71|95|2975":[102400,71680,64],"85|59|105|2975":[88100,88100,58.07],"85|63|105|2975":[89500,89500,57.66],"85|67|105|2975":[92500,78625,60.91],"85|71|105|2975":[97000,67900,64.3],"85|59|115|2975":[83200,83200,59.58],"85|63|115|2975":[84600,84600,59.15],"85|67|115|2975":[87500,82250,59.82],"85|71|115|2975":[92000,73600,63.2],"85|59|65|3200":[102200,101178,56.19],"85|63|65|3200":[103600,95312,57.93],"85|67|65|3200":[106600,84214,61.17],"85|71|65|3200":[111100,66660,64.5],"85|59|75|3200":[101300,101300,56.24],"85|63|75|3200":[102700,95511,57.98],"85|67|75|3200":[105700,83503,61.22],"85|71|75|3200":[110200,77140,64.6],"85|59|85|3200":[98800,98800,56.94],"85|63|85|3200":[100100,96096,57.73],"85|67|85|3200":[103100,84542,60.98],"85|71|85|3200":[107600,75320,64.3],"85|59|95|3200":[94300,94300,58.2],"85|63|95|3200":[95700,94743,58],"85|67|95|3200":[98700,83895,61.24],"85|71|95|3200":[103200,72240,64.6],"85|59|105|3200":[88900,88900,59.74],"85|63|105|3200":[90300,90300,59.35],"85|67|105|3200":[93200,82948,61.47],"85|71|105|3200":[97700,68390,64.8],"85|59|115|3200":[84000,84000,61.15],"85|63|115|3200":[85300,85300,60.75],"85|67|115|3200":[88300,86534,60.38],"85|71|115|3200":[92800,74240,63.7],"85|59|65|3825":[104800,104800,60.1],"85|63|65|3825":[106200,106200,59.77],"85|67|65|3825":[109100,94917,62.51],"85|71|65|3825":[113600,79520,65.9],"85|59|75|3825":[103900,103900,60.31],"85|63|75|3825":[105300,105300,59.98],"85|67|75|3825":[108200,94134,62.55],"85|71|75|3825":[112700,78890,65.9],"85|59|85|3825":[101300,101300,60.92],"85|63|85|3825":[102700,102700,60.59],"85|67|85|3825":[105700,95130,62.31],"85|71|85|3825":[110200,77140,65.7],"85|59|95|3825":[96900,96900,61.97],"85|63|95|3825":[98300,98300,61.64],"85|67|95|3825":[101200,94116,62.57],"85|71|95|3825":[105700,84560,65.9],"85|59|105|3825":[91500,91500,63.26],"85|63|105|3825":[92900,92900,62.93],"85|67|105|3825":[95800,92926,62.8],"85|71|105|3825":[100300,80240,66.2],"85|59|115|3825":[86500,86500,64.44],"85|63|115|3825":[87900,87900,64.1],"85|67|115|3825":[90900,90900,63.4],"85|71|115|3825":[95400,85860,65.1]},"heat":[{"size":"Low","inputHigh":130,"outputHigh":105.3,"inputLow":97.5,"outputLow":79,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"Medium","inputHigh":180,"outputHigh":145.8,"inputLow":135,"outputLow":109.35,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"High","inputHigh":225,"outputHigh":182.25,"inputLow":168.75,"outputLow":136.69,"riseHigh":[30.0,60.0],"riseLow":[30.0,60.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DSG1023D","mca":43.7,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":53.3,"mopConv":60.0,"mcaPe":47.0,"mopPe":60.0,"mcaBoth":56.6,"mopBoth":60.0},"L":{"model":"DSG1023L","mca":46.6,"mop":60.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":56.2,"mopConv":70.0,"mcaPe":49.9,"mopPe":60.0,"mcaBoth":59.5,"mopBoth":70.0},"W":{"model":"DSG1023W","mca":46.6,"mop":60.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":56.2,"mopConv":70.0,"mcaPe":49.9,"mopPe":60.0,"mcaBoth":59.5,"mopBoth":70.0}},"460/3":{"D":{"model":"DSG1024D","mca":21.5,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":25.8,"mopConv":30.0,"mcaPe":22.7,"mopPe":25.0,"mcaBoth":27.0,"mopBoth":30.0},"L":{"model":"DSG1024L","mca":23.3,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":27.6,"mopConv":35.0,"mcaPe":24.5,"mopPe":30.0,"mcaBoth":28.8,"mopBoth":35.0},"W":{"model":"DSG1024W","mca":23.3,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":27.6,"mopConv":35.0,"mcaPe":24.5,"mopPe":30.0,"mcaBoth":28.8,"mopBoth":35.0}}},"airflow":{"source":"SS-DSG7-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":2934,"cfmMax":3740,"cfmAtEspMax":3402,"heatMin":1765,"heatMax":3882},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":2883,"cfmMax":3721,"cfmAtEspMax":3398,"heatMin":2443,"heatMax":5375},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":3028,"cfmMax":3708,"cfmAtEspMax":3417,"heatMin":2800,"heatMax":5599},"W|Low":{"espMin":0.2,"espMax":1.8,"cfmMin":2788,"cfmMax":4271,"cfmAtEspMax":3403,"heatMin":1765,"heatMax":3882},"W|Medium":{"espMin":0.2,"espMax":1.8,"cfmMin":2721,"cfmMax":4267,"cfmAtEspMax":3400,"heatMin":2443,"heatMax":5375},"W|High":{"espMin":0.2,"espMax":1.8,"cfmMin":2894,"cfmMax":4136,"cfmAtEspMax":3400,"heatMin":2800,"heatMax":5599}},"eheat":{}},"motors":["D","L","W"]},"DSG120":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":10,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[3150,3400,4050]},"cooling":{"70|59|65|3150":[118100,69679,49.9],"70|63|65|3150":[119800,63494,51.81],"70|67|65|3150":[123300,50553,55.38],"70|59|75|3150":[117100,69089,49.95],"70|63|75|3150":[118800,62964,51.86],"70|67|75|3150":[122300,50143,55.43],"70|59|85|3150":[114000,70680,49.68],"70|63|85|3150":[115700,63635,51.59],"70|67|85|3150":[119200,51256,55.16],"70|59|95|3150":[108700,69568,49.97],"70|63|95|3150":[110400,62928,51.88],"70|67|95|3150":[113900,50116,55.45],"70|59|105|3150":[102200,68474,50.23],"70|63|105|3150":[103900,62340,52.14],"70|67|105|3150":[107400,49404,55.7],"70|59|115|3150":[96300,72225,49.03],"70|63|115|3150":[98000,65660,50.94],"70|67|115|3150":[101500,53795,54.51],"70|59|65|3400":[119100,72651,50.55],"70|63|65|3400":[120800,65232,52.46],"70|67|65|3400":[124300,52206,56.03],"70|59|75|3400":[118000,71980,50.6],"70|63|75|3400":[119700,65835,52.51],"70|67|75|3400":[123200,51744,56.08],"70|59|85|3400":[115000,73600,50.33],"70|63|85|3400":[116600,66462,52.24],"70|67|85|3400":[120200,52888,55.81],"70|59|95|3400":[109700,72402,50.62],"70|63|95|3400":[111300,65667,52.53],"70|67|95|3400":[114900,51705,56.1],"70|59|105|3400":[103200,71208,50.88],"70|63|105|3400":[104900,63989,52.79],"70|67|105|3400":[108400,50948,56.35],"70|59|115|3400":[97300,75894,49.68],"70|63|115|3400":[98900,69230,51.59],"70|67|115|3400":[102500,55350,55.16],"70|59|65|4050":[122100,80586,51.99],"70|63|65|4050":[123800,71804,53.9],"70|67|65|4050":[127300,56012,57.46],"70|59|75|4050":[121100,79926,52.04],"70|63|75|4050":[122800,71224,53.95],"70|67|75|4050":[126300,55572,57.51],"70|59|85|4050":[118000,81420,51.77],"70|63|85|4050":[119700,73017,53.68],"70|67|85|4050":[123200,56672,57.25],"70|59|95|4050":[112700,80017,52.06],"70|63|95|4050":[114400,70928,53.97],"70|67|95|4050":[117900,55413,57.53],"70|59|105|4050":[106200,78588,52.31],"70|63|105|4050":[107900,70135,54.22],"70|67|105|4050":[111400,54586,57.79],"70|59|115|4050":[100300,84252,51.12],"70|63|115|4050":[102000,75480,53.03],"70|67|115|4050":[105500,60135,56.59],"75|59|65|3150":[118800,84348,50.7],"75|63|65|3150":[120400,77056,52.61],"75|67|65|3150":[123900,65667,56.18],"75|71|65|3150":[129300,51720,59.9],"75|59|75|3150":[117700,83567,50.75],"75|63|75|3150":[119400,77610,52.66],"75|67|75|3150":[122900,65137,56.23],"75|71|75|3150":[128300,51320,59.9],"75|59|85|3150":[114600,84804,50.48],"75|63|85|3150":[116300,77921,52.39],"75|67|85|3150":[119800,65890,55.96],"75|71|85|3150":[125200,50080,59.7],"75|59|95|3150":[109300,84161,50.77],"75|63|95|3150":[111000,77700,52.68],"75|67|95|3150":[114500,65265,56.25],"75|71|95|3150":[119900,47960,59.9],"75|59|105|3150":[102800,83268,51.03],"75|63|105|3150":[104500,76285,52.94],"75|67|105|3150":[108000,63720,56.5],"75|71|105|3150":[113400,56700,60.2],"75|59|115|3150":[96900,87210,49.83],"75|63|115|3150":[98600,80852,51.74],"75|67|115|3150":[102100,68407,55.31],"75|71|115|3150":[107500,53750,59],"75|59|65|3400":[119700,88578,51.35],"75|63|65|3400":[121400,81338,53.26],"75|67|65|3400":[124900,67446,56.83],"75|71|65|3400":[130300,52120,60.5],"75|59|75|3400":[118700,87838,51.4],"75|63|75|3400":[120300,80601,53.31],"75|67|75|3400":[123900,68145,56.88],"75|71|75|3400":[129200,51680,60.6],"75|59|85|3400":[115600,89012,51.13],"75|63|85|3400":[117200,82040,53.04],"75|67|85|3400":[120800,68856,56.61],"75|71|85|3400":[126200,50480,60.3],"75|59|95|3400":[110300,88240,51.42],"75|63|95|3400":[111900,80568,53.33],"75|67|95|3400":[115500,68145,56.9],"75|71|95|3400":[120900,48360,60.6],"75|59|105|3400":[103800,87192,51.68],"75|63|105|3400":[105500,80180,53.59],"75|67|105|3400":[109000,66490,57.15],"75|71|105|3400":[114400,57200,60.8],"75|59|115|3400":[97900,92026,50.48],"75|63|115|3400":[99500,84575,52.39],"75|67|115|3400":[103100,71139,55.96],"75|71|115|3400":[108500,54250,59.7],"75|59|65|4050":[122800,99468,52.79],"75|63|65|4050":[124400,90812,54.7],"75|67|65|4050":[128000,74240,58.26],"75|71|65|4050":[133300,53320,62],"75|59|75|4050":[121700,98577,52.84],"75|63|75|4050":[123400,90082,54.75],"75|67|75|4050":[126900,74871,58.31],"75|71|75|4050":[132300,52920,62],"75|59|85|4050":[118600,99624,52.57],"75|63|85|4050":[120300,91428,54.48],"75|67|85|4050":[123800,75518,58.05],"75|71|85|4050":[129200,64600,61.7],"75|59|95|4050":[113300,98571,52.86],"75|63|95|4050":[115000,89700,54.77],"75|67|95|4050":[118500,74655,58.33],"75|71|95|4050":[123900,61950,62],"75|59|105|4050":[106800,97188,53.11],"75|63|105|4050":[108500,88970,55.02],"75|67|105|4050":[112000,72800,58.59],"75|71|105|4050":[117400,58700,62.3],"75|59|115|4050":[100900,100900,52.35],"75|63|115|4050":[102600,94392,53.83],"75|67|115|4050":[106100,78514,57.39],"75|71|115|4050":[111500,66900,61.1],"80|59|65|3150":[119400,99102,51.47],"80|63|65|3150":[121000,91960,53.38],"80|67|65|3150":[124600,79744,56.95],"80|71|65|3150":[129900,64950,60.6],"80|59|75|3150":[118300,98189,51.52],"80|63|75|3150":[120000,92400,53.43],"80|67|75|3150":[123500,80275,57],"80|71|75|3150":[128900,64450,60.7],"80|59|85|3150":[115200,99072,51.26],"80|63|85|3150":[116900,93520,53.17],"80|67|85|3150":[120400,80668,56.73],"80|71|85|3150":[125800,62900,60.4],"80|59|95|3150":[109900,98910,51.54],"80|63|95|3150":[111600,91512,53.45],"80|71|95|3150":[120500,72300,60.7],"80|59|105|3150":[103400,97196,51.8],"80|63|105|3150":[105100,91437,53.71],"80|67|105|3150":[108600,78192,57.28],"80|71|105|3150":[114000,68400,61],"80|59|115|3150":[97500,97500,51.85],"80|63|115|3150":[99200,95232,52.51],"80|67|115|3150":[102700,83187,56.08],"80|71|115|3150":[108100,64860,59.8],"80|59|65|3400":[120300,104661,52.12],"80|63|65|3400":[122000,97600,54.03],"80|67|65|3400":[125500,84085,57.6],"80|71|65|3400":[130900,65450,61.3],"80|59|75|3400":[119300,103791,52.17],"80|63|75|3400":[120900,96720,54.08],"80|67|75|3400":[124500,83415,57.65],"80|71|75|3400":[129800,64900,61.3],"80|59|85|3400":[116200,104580,51.9],"80|63|85|3400":[117900,97857,53.81],"80|67|85|3400":[121400,84980,57.38],"80|71|85|3400":[126800,76080,61.1],"80|59|95|3400":[110900,104246,52.19],"80|63|95|3400":[112600,96836,54.1],"80|67|95|3400":[116100,83592,57.67],"80|71|95|3400":[121500,72900,61.4],"80|59|105|3400":[104400,103356,52.45],"80|63|105|3400":[106100,95490,54.36],"80|67|105|3400":[109600,82200,57.92],"80|71|105|3400":[115000,69000,61.6],"80|59|115|3400":[98500,98500,53.67],"80|63|115|3400":[100200,100200,53.22],"80|67|115|3400":[103700,87108,56.73],"80|71|115|3400":[109100,76370,60.4],"80|59|65|4050":[123400,117230,53.56],"80|63|65|4050":[125000,108750,55.47],"80|67|65|4050":[128600,93878,59.03],"80|71|65|4050":[133900,80340,62.7],"80|59|75|4050":[122300,117408,53.61],"80|63|75|4050":[124000,109120,55.52],"80|67|75|4050":[127500,93075,59.09],"80|71|75|4050":[132900,79740,62.8],"80|59|85|4050":[119200,119200,53.34],"80|63|85|4050":[120900,110019,55.25],"80|67|85|4050":[124400,94544,58.82],"80|71|85|4050":[129800,77880,62.5],"80|59|95|4050":[113900,113900,54.43],"80|63|95|4050":[115600,108664,55.54],"80|67|95|4050":[119100,92898,59.11],"80|71|95|4050":[124500,74700,62.8],"80|59|105|4050":[107500,107500,55.88],"80|63|105|4050":[109100,108009,55.79],"80|67|105|4050":[112600,92332,59.36],"80|71|105|4050":[118000,70800,63.1],"80|59|115|4050":[101500,101500,57.21],"80|63|115|4050":[103200,103200,56.83],"80|67|115|4050":[106700,97097,58.17],"80|71|115|4050":[112100,78470,61.9],"85|59|65|3150":[121400,111688,52.72],"85|63|65|3150":[123000,105780,54.63],"85|67|65|3150":[126500,92345,58.2],"85|71|65|3150":[131900,79140,61.9],"85|59|75|3150":[120300,111879,52.77],"85|63|75|3150":[122000,104920,54.68],"85|67|75|3150":[125500,92870,58.25],"85|71|75|3150":[130900,78540,61.9],"85|59|85|3150":[117200,112512,52.51],"85|63|85|3150":[118900,105821,54.42],"85|67|85|3150":[122400,93024,57.98],"85|71|85|3150":[127800,76680,61.7],"85|59|95|3150":[111900,111900,52.79],"85|63|95|3150":[113600,104512,54.7],"85|67|95|3150":[117100,92509,58.27],"85|71|95|3150":[122500,85750,62],"85|59|105|3150":[105400,105400,54.57],"85|63|105|3150":[107100,103887,54.96],"85|67|105|3150":[110600,91798,58.53],"85|71|105|3150":[116000,81200,62.2],"85|59|115|3150":[99500,99500,56.28],"85|63|115|3150":[101200,101200,55.8],"85|67|115|3150":[104700,96324,57.33],"85|71|115|3150":[110100,88080,61],"85|59|65|3400":[122300,118631,53.37],"85|63|65|3400":[124000,111600,55.28],"85|67|65|3400":[127500,98175,58.85],"85|71|65|3400":[132900,79740,62.5],"85|59|75|3400":[121300,117661,53.42],"85|63|75|3400":[122900,110610,55.33],"85|67|75|3400":[126500,97405,58.9],"85|71|75|3400":[131800,79080,62.6],"85|59|85|3400":[118200,118200,53.4],"85|63|85|3400":[119800,111414,55.06],"85|67|85|3400":[123400,98720,58.63],"85|71|85|3400":[128800,90160,62.3],"85|59|95|3400":[112900,112900,54.82],"85|63|95|3400":[114500,111065,55.35],"85|67|95|3400":[118100,98023,58.92],"85|71|95|3400":[123500,86450,62.6],"85|59|105|3400":[106400,106400,56.55],"85|63|105|3400":[108100,108100,56.11],"85|67|105|3400":[111600,97092,59.17],"85|71|105|3400":[117000,81900,62.9],"85|59|115|3400":[100500,100500,58.13],"85|63|115|3400":[102100,102100,57.69],"85|67|115|3400":[105700,101472,57.98],"85|71|115|3400":[111100,88880,61.7],"85|59|65|4050":[125400,125400,56.86],"85|63|65|4050":[127000,125730,56.72],"85|67|65|4050":[130600,109704,60.28],"85|71|65|4050":[135900,95130,64],"85|59|75|4050":[124300,124300,57.1],"85|63|75|4050":[126000,126000,56.77],"85|67|75|4050":[129500,110075,60.34],"85|71|75|4050":[134900,94430,64],"85|59|85|4050":[121200,121200,57.79],"85|63|85|4050":[122900,122900,57.42],"85|67|85|4050":[126400,111232,60.07],"85|71|85|4050":[131800,92260,63.8],"85|59|95|4050":[115900,115900,58.98],"85|63|95|4050":[117600,117600,58.61],"85|67|95|4050":[121100,110201,60.36],"85|71|95|4050":[126500,88550,64.1],"85|59|105|4050":[109400,109400,60.43],"85|63|105|4050":[111100,111100,60.06],"85|67|105|4050":[114600,108870,60.61],"85|71|105|4050":[120000,96000,64.3],"85|59|115|4050":[103500,103500,61.76],"85|63|115|4050":[105200,105200,61.39],"85|67|115|4050":[108700,108700,60.6],"85|71|115|4050":[114100,102690,63.1]},"heat":[{"size":"Low","inputHigh":130,"outputHigh":105.3,"inputLow":97.5,"outputLow":79,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"Medium","inputHigh":180,"outputHigh":145.8,"inputLow":135,"outputLow":109.35,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"High","inputHigh":240,"outputHigh":194.4,"inputLow":180,"outputLow":145.8,"riseHigh":[30.0,60.0],"riseLow":[30.0,60.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DSG1203D","mca":53.8,"mop":70.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":63.4,"mopConv":80.0,"mcaPe":57.1,"mopPe":70.0,"mcaBoth":66.7,"mopBoth":80.0},"L":{"model":"DSG1203L","mca":57.4,"mop":70.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":67.0,"mopConv":80.0,"mcaPe":60.7,"mopPe":70.0,"mcaBoth":70.3,"mopBoth":80.0},"W":{"model":"DSG1203W","mca":57.4,"mop":70.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":67.0,"mopConv":80.0,"mcaPe":60.7,"mopPe":70.0,"mcaBoth":70.3,"mopBoth":80.0}},"460/3":{"D":{"model":"DSG1204D","mca":26.2,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":30.5,"mopConv":35.0,"mcaPe":27.4,"mopPe":30.0,"mcaBoth":31.7,"mopBoth":35.0},"L":{"model":"DSG1204L","mca":29.6,"mop":40.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":33.9,"mopConv":45.0,"mcaPe":30.8,"mopPe":40.0,"mcaBoth":35.1,"mopBoth":45.0},"W":{"model":"DSG1204W","mca":29.6,"mop":40.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":33.9,"mopConv":45.0,"mcaPe":30.8,"mopPe":40.0,"mcaBoth":35.1,"mopBoth":45.0}}},"airflow":{"source":"SS-DSG7-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":3000,"cfmMax":4353,"cfmAtEspMax":4000,"heatMin":1765,"heatMax":3882},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":3000,"cfmMax":4305,"cfmAtEspMax":4004,"heatMin":2443,"heatMax":5375},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":3004,"cfmMax":4287,"cfmAtEspMax":4012,"heatMin":2986,"heatMax":5972},"W|Low":{"espMin":0.2,"espMax":1.8,"cfmMin":3000,"cfmMax":4973,"cfmAtEspMax":4001,"heatMin":1765,"heatMax":3882},"W|Medium":{"espMin":0.2,"espMax":1.8,"cfmMin":3000,"cfmMax":5125,"cfmAtEspMax":4004,"heatMin":2443,"heatMax":5375},"W|High":{"espMin":0.2,"espMax":1.8,"cfmMin":3000,"cfmMax":4912,"cfmAtEspMax":3996,"heatMin":2986,"heatMax":5972}},"eheat":{}},"motors":["D","L","W"]},"DSG180":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":15,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[4500,5012,6000]},"cooling":{"70|59|65|4500":[174600,104760,48.91],"70|63|65|4500":[177000,93810,50.89],"70|67|65|4500":[182300,76566,54.57],"70|59|75|4500":[173000,103800,48.97],"70|63|75|4500":[175500,94770,50.94],"70|67|75|4500":[180700,75894,54.62],"70|59|85|4500":[168400,106092,48.69],"70|63|85|4500":[170900,95704,50.66],"70|67|85|4500":[176100,77484,54.34],"70|59|95|4500":[160600,104390,48.99],"70|63|95|4500":[163100,94598,50.96],"70|67|95|4500":[168300,75735,54.64],"70|59|105|4500":[151000,102680,49.25],"70|63|105|4500":[153400,93574,51.22],"70|67|105|4500":[158700,74589,54.91],"70|59|115|4500":[142200,109494,48.02],"70|63|115|4500":[144700,98396,49.99],"70|67|115|4500":[149900,80946,53.67],"70|59|65|5012":[176500,111195,49.87],"70|63|65|5012":[179000,100240,51.84],"70|67|65|5012":[184200,79206,55.52],"70|59|75|5012":[174900,110187,49.92],"70|63|75|5012":[177400,99344,51.9],"70|67|75|5012":[182600,80344,55.58],"70|59|85|5012":[170300,112398,49.65],"70|63|85|5012":[172800,101952,51.62],"70|67|85|5012":[178000,81880,55.3],"70|59|95|5012":[162500,110500,49.94],"70|63|95|5012":[165000,99000,51.92],"70|67|95|5012":[170200,79994,55.6],"70|59|105|5012":[152900,108559,50.21],"70|63|105|5012":[155400,97902,52.18],"70|67|105|5012":[160600,78694,55.86],"70|59|115|5012":[144100,115280,48.97],"70|63|115|5012":[146600,105552,50.94],"70|67|115|5012":[151800,85008,54.63],"70|59|65|6000":[181100,123148,51.4],"70|63|65|6000":[183600,110160,53.37],"70|67|65|6000":[188800,84960,57.05],"70|59|75|6000":[179500,122060,51.45],"70|63|75|6000":[182000,109200,53.42],"70|67|75|6000":[187200,84240,57.1],"70|59|85|6000":[174900,124179,51.17],"70|63|85|6000":[177400,111762,53.14],"70|67|85|6000":[182600,87648,56.83],"70|59|95|6000":[167100,121983,51.47],"70|63|95|6000":[169600,108544,53.44],"70|67|95|6000":[174800,85652,57.12],"70|59|105|6000":[157500,121275,51.73],"70|63|105|6000":[160000,107200,53.71],"70|67|105|6000":[165200,82600,57.39],"70|59|115|6000":[148700,129369,50.5],"70|63|115|6000":[151200,116424,52.47],"70|67|115|6000":[156400,90712,56.15],"75|59|65|4500":[175500,126360,49.58],"75|63|65|4500":[178000,115700,51.55],"75|67|65|4500":[183200,97096,55.23],"75|71|65|4500":[191200,78392,59],"75|59|75|4500":[173900,125208,49.63],"75|63|75|4500":[176400,116424,51.6],"75|67|75|4500":[181600,98064,55.29],"75|71|75|4500":[189600,79632,59.1],"75|59|85|4500":[169300,126975,49.36],"75|63|85|4500":[171800,116824,51.33],"75|67|85|4500":[177000,99120,55.01],"75|71|85|4500":[185000,79550,58.8],"75|59|95|4500":[161500,125970,49.65],"75|63|95|4500":[164000,116440,51.63],"75|67|95|4500":[169200,98136,55.31],"75|71|95|4500":[177200,77968,59.1],"75|59|105|4500":[151900,124558,49.92],"75|63|105|4500":[154300,114182,51.89],"75|67|105|4500":[159600,95760,55.57],"75|71|105|4500":[167600,77096,59.4],"75|59|115|4500":[143100,130221,48.68],"75|63|115|4500":[145600,120848,50.65],"75|67|115|4500":[150800,102544,54.34],"75|71|115|4500":[158800,84164,58.2],"75|59|65|5012":[177400,134824,50.53],"75|63|65|5012":[179900,124131,52.51],"75|67|65|5012":[185100,103656,56.19],"75|71|65|5012":[193100,83033,60],"75|59|75|5012":[175800,135366,50.59],"75|63|75|5012":[178300,123027,52.56],"75|67|75|5012":[183500,102760,56.24],"75|71|75|5012":[191500,82345,60.1],"75|59|85|5012":[171300,135327,50.31],"75|63|85|5012":[173700,125064,52.28],"75|67|85|5012":[179000,105610,55.96],"75|71|85|5012":[186900,84105,59.8],"75|59|95|5012":[163400,133988,50.61],"75|63|95|5012":[165900,124425,52.58],"75|67|95|5012":[171100,102660,56.26],"75|71|95|5012":[179100,82386,60.1],"75|59|105|5012":[153800,133806,50.87],"75|63|105|5012":[156300,121914,52.84],"75|67|105|5012":[161500,101745,56.53],"75|71|105|5012":[169500,81360,60.3],"75|59|115|5012":[145000,139200,49.64],"75|63|115|5012":[147500,128325,51.61],"75|67|115|5012":[152700,108417,55.29],"75|71|115|5012":[160700,88385,59.1],"75|59|65|6000":[182000,151060,52.06],"75|63|65|6000":[184500,138375,54.03],"75|67|65|6000":[189700,113820,57.71],"75|71|65|6000":[197700,88965,61.5],"75|59|75|6000":[180400,151536,52.11],"75|63|75|6000":[182900,137175,54.09],"75|67|75|6000":[188100,112860,57.77],"75|71|75|6000":[196100,88245,61.6],"75|59|85|6000":[175900,153033,51.84],"75|63|85|6000":[178300,139074,53.81],"75|67|85|6000":[183600,115668,57.49],"75|71|85|6000":[191500,90005,61.3],"75|59|95|6000":[168000,151200,52.13],"75|63|95|6000":[170500,138105,54.11],"75|67|95|6000":[175700,114205,57.79],"75|71|95|6000":[183700,88176,61.6],"75|59|105|6000":[158400,148896,52.4],"75|63|105|6000":[160900,136765,54.37],"75|67|105|6000":[166100,111287,58.05],"75|71|105|6000":[174100,87050,61.9],"75|59|115|6000":[149600,149600,52.33],"75|63|115|6000":[152100,144495,53.14],"75|67|115|6000":[157300,119548,56.82],"75|71|115|6000":[165300,94221,60.6],"80|59|65|4500":[176400,148176,50.21],"80|63|65|4500":[178900,137753,52.19],"80|67|65|4500":[184100,119665,55.87],"80|71|65|4500":[192100,99892,59.7],"80|59|75|4500":[174800,146832,50.27],"80|63|75|4500":[177300,138294,52.24],"80|67|75|4500":[182500,118625,55.92],"80|71|75|4500":[190500,100965,59.7],"80|59|85|4500":[170300,148161,49.99],"80|63|85|4500":[172700,138160,51.96],"80|67|85|4500":[178000,121040,55.64],"80|71|85|4500":[185900,102245,59.5],"80|59|95|4500":[162400,147784,50.29],"80|63|95|4500":[164900,136867,52.26],"80|67|95|4500":[170100,119070,55.94],"80|71|95|4500":[178100,99736,59.8],"80|59|105|4500":[152800,145160,50.55],"80|63|105|4500":[155300,136664,52.52],"80|67|105|4500":[160500,117165,56.21],"80|71|105|4500":[168500,99415,60],"80|59|115|4500":[144000,144000,50.91],"80|63|115|4500":[146500,142105,51.29],"80|67|115|4500":[151700,124394,54.97],"80|71|115|4500":[159700,105402,58.8],"80|59|65|5012":[178300,158687,51.17],"80|63|65|5012":[180800,148256,53.14],"80|67|65|5012":[186000,128340,56.82],"80|71|65|5012":[194000,106700,60.6],"80|59|75|5012":[176700,159030,51.22],"80|63|75|5012":[179200,146944,53.19],"80|67|75|5012":[184400,127236,56.88],"80|71|75|5012":[192400,105820,60.7],"80|59|85|5012":[172200,160146,50.95],"80|63|85|5012":[174600,148410,52.92],"80|67|85|5012":[179900,129528,56.6],"80|71|85|5012":[187800,107046,60.4],"80|59|95|5012":[164300,157728,51.24],"80|63|95|5012":[166800,148452,53.21],"80|67|95|5012":[172000,127280,56.9],"80|71|95|5012":[180000,106200,60.7],"80|59|105|5012":[154700,154700,51.94],"80|63|105|5012":[157200,146196,53.48],"80|67|105|5012":[162400,126672,57.16],"80|71|105|5012":[170400,105648,61],"80|59|115|5012":[145900,145900,53.53],"80|63|115|5012":[148400,148400,53.08],"80|67|115|5012":[153600,132096,55.93],"80|71|115|5012":[161600,111504,59.7],"80|59|65|6000":[182900,181071,52.7],"80|63|65|6000":[185400,166860,54.67],"80|67|65|6000":[190600,142950,58.35],"80|71|65|6000":[198600,117174,62.2],"80|59|75|6000":[181300,179487,52.75],"80|63|75|6000":[183800,167258,54.72],"80|67|75|6000":[189000,141750,58.4],"80|71|75|6000":[197000,118200,62.2],"80|59|85|6000":[176800,176800,53.22],"80|63|85|6000":[179200,168448,54.44],"80|67|85|6000":[184500,143910,58.13],"80|71|85|6000":[192400,119288,61.9],"80|59|95|6000":[168900,168900,54.41],"80|63|95|6000":[171400,166258,54.74],"80|67|95|6000":[176600,143046,58.42],"80|71|95|6000":[184600,118144,62.2],"80|59|105|6000":[159300,159300,55.86],"80|63|105|6000":[161800,161800,55.49],"80|67|105|6000":[167000,140280,58.69],"80|71|105|6000":[175000,115500,62.5],"80|59|115|6000":[150500,150500,57.19],"80|63|115|6000":[153000,153000,56.82],"80|67|115|6000":[158200,148708,57.45],"80|71|115|6000":[166200,122988,61.3],"85|59|65|4500":[179300,166749,51.34],"85|63|65|4500":[181800,156348,53.31],"85|67|65|4500":[187000,138380,57],"85|71|65|4500":[195000,118950,60.8],"85|59|75|4500":[177800,167132,51.4],"85|63|75|4500":[180200,156774,53.37],"85|67|75|4500":[185500,139125,57.05],"85|71|75|4500":[193500,119970,60.9],"85|59|85|4500":[173200,168004,51.12],"85|63|85|4500":[175700,158130,53.09],"85|67|85|4500":[180900,139293,56.77],"85|71|85|4500":[188900,120896,60.6],"85|59|95|4500":[165300,165300,51.6],"85|63|95|4500":[167800,156054,53.39],"85|67|95|4500":[173000,138400,57.07],"85|71|95|4500":[181000,119460,60.9],"85|59|105|4500":[155700,155700,53.54],"85|63|105|4500":[158200,155036,53.65],"85|67|105|4500":[163400,137256,57.33],"85|71|105|4500":[171400,118266,61.1],"85|59|115|4500":[147000,147000,55.31],"85|63|115|4500":[149400,149400,54.81],"85|67|115|4500":[154700,142324,56.1],"85|71|115|4500":[162600,123576,59.9],"85|59|65|5012":[181200,179388,52.3],"85|63|65|5012":[183700,169004,54.27],"85|67|65|5012":[188900,149231,57.95],"85|71|65|5012":[196900,127985,61.8],"85|59|75|5012":[179700,179700,52.41],"85|63|75|5012":[182200,169446,54.32],"85|67|75|5012":[187400,148046,58.01],"85|71|75|5012":[195400,127010,61.8],"85|59|85|5012":[175100,175100,53.24],"85|63|85|5012":[177600,170496,54.05],"85|67|85|5012":[182800,149896,57.73],"85|71|85|5012":[190800,129744,61.5],"85|59|95|5012":[167200,167200,54.66],"85|63|95|5012":[169700,169700,54.34],"85|67|95|5012":[174900,148665,58.03],"85|71|95|5012":[182900,128030,61.8],"85|59|105|5012":[157600,157600,56.41],"85|63|105|5012":[160100,160100,55.96],"85|67|105|5012":[165300,147117,58.29],"85|71|105|5012":[173300,126509,62.1],"85|59|115|5012":[148900,148900,58],"85|63|115|5012":[151300,151300,57.55],"85|67|115|5012":[156600,153468,57.05],"85|71|115|5012":[164600,133326,60.9],"85|59|65|6000":[185800,185800,56.84],"85|63|65|6000":[188300,188300,56.47],"85|67|65|6000":[193500,168345,59.48],"85|71|65|6000":[201500,143065,63.3],"85|59|75|6000":[184300,184300,57.08],"85|63|75|6000":[186800,186800,56.7],"85|67|75|6000":[192000,168960,59.53],"85|71|75|6000":[200000,142000,63.3],"85|59|85|6000":[179700,179700,57.77],"85|63|85|6000":[182200,182200,57.4],"85|67|85|6000":[187400,170534,59.25],"85|71|85|6000":[195400,144596,63.1],"85|59|95|6000":[171800,171800,58.96],"85|63|95|6000":[174300,174300,58.59],"85|67|95|6000":[179500,168730,59.55],"85|71|95|6000":[187500,142500,63.4],"85|59|105|6000":[162200,162200,60.42],"85|63|105|6000":[164700,164700,60.04],"85|67|105|6000":[169900,166502,59.82],"85|71|105|6000":[177900,140541,63.6],"85|59|115|6000":[153500,153500,61.75],"85|63|115|6000":[155900,155900,61.37],"85|67|115|6000":[161200,161200,60.58],"85|71|115|6000":[169200,148896,62.4]},"heat":[{"size":"Low","inputHigh":260,"outputHigh":210.6,"inputLow":195,"outputLow":157.95,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":81},{"size":"Medium","inputHigh":360,"outputHigh":291.6,"inputLow":270,"outputLow":218.7,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":81},{"size":"High","inputHigh":400,"outputHigh":324,"inputLow":300,"outputLow":243,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DSG1803D","mca":84.1,"mop":100.0,"hp":3.5,"convFla":9.6,"peFla":4.8,"mcaConv":93.7,"mopConv":110.0,"mcaPe":88.9,"mopPe":110.0,"mcaBoth":98.5,"mopBoth":110.0},"W":{"model":"DSG1803W","mca":91.3,"mop":110.0,"hp":5,"convFla":9.6,"peFla":4.8,"mcaConv":101.0,"mopConv":125.0,"mcaPe":96.1,"mopPe":110.0,"mcaBoth":106.0,"mopBoth":125.0}},"460/3":{"D":{"model":"DSG1804D","mca":41.4,"mop":50.0,"hp":3.5,"convFla":4.3,"peFla":2.4,"mcaConv":45.7,"mopConv":50.0,"mcaPe":43.8,"mopPe":50.0,"mcaBoth":48.1,"mopBoth":50.0},"W":{"model":"DSG1804W","mca":48.2,"mop":50.0,"hp":5,"convFla":4.3,"peFla":2.4,"mcaConv":52.5,"mopConv":60.0,"mcaPe":50.6,"mopPe":60.0,"mcaBoth":54.9,"mopBoth":60.0}}},"airflow":{"source":"SS-DSG15-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":1.2,"cfmMin":4500,"cfmMax":6824,"cfmAtEspMax":6034,"heatMin":null,"heatMax":null},"D|Medium":{"espMin":0.2,"espMax":1.2,"cfmMin":4500,"cfmMax":6786,"cfmAtEspMax":6020,"heatMin":null,"heatMax":null},"D|High":{"espMin":0.2,"espMax":1.2,"cfmMin":4500,"cfmMax":6803,"cfmAtEspMax":6035,"heatMin":null,"heatMax":null},"W|Low":{"espMin":0.2,"espMax":2.2,"cfmMin":4500,"cfmMax":8561,"cfmAtEspMax":6023,"heatMin":null,"heatMax":null},"W|Medium":{"espMin":0.2,"espMax":2.2,"cfmMin":4500,"cfmMax":8561,"cfmAtEspMax":6023,"heatMin":null,"heatMax":null},"W|High":{"espMin":0.2,"espMax":2.2,"cfmMin":4500,"cfmMax":8561,"cfmAtEspMax":6023,"heatMin":null,"heatMax":null}},"eheat":{}},"motors":["D","W"]},"DSG240":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":20,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[6000,6400,8000]},"cooling":{"70|59|65|6000":[234400,135952,49.3],"70|63|65|6000":[237700,123604,51.28],"70|67|65|6000":[244700,100327,54.96],"70|59|75|6000":[232300,137057,49.36],"70|63|75|6000":[235600,122512,51.33],"70|67|75|6000":[242600,99466,55.01],"70|59|85|6000":[226200,137982,49.08],"70|63|85|6000":[229500,123930,51.05],"70|67|85|6000":[236500,101695,54.73],"70|59|95|6000":[215700,135891,49.38],"70|63|95|6000":[219000,122640,51.35],"70|67|95|6000":[226000,99440,55.03],"70|59|105|6000":[202800,133848,49.64],"70|63|105|6000":[206100,121599,51.61],"70|67|105|6000":[213100,98026,55.29],"70|59|115|6000":[191100,143325,48.41],"70|63|115|6000":[194400,130248,50.38],"70|67|115|6000":[201400,104728,54.06],"70|59|65|6400":[236000,141600,49.87],"70|63|65|6400":[239300,126829,51.84],"70|67|65|6400":[246300,100983,55.52],"70|59|75|6400":[233900,140340,49.92],"70|63|75|6400":[237200,128088,51.9],"70|67|75|6400":[244200,102564,55.58],"70|59|85|6400":[227800,143514,49.65],"70|63|85|6400":[231100,129416,51.62],"70|67|85|6400":[238100,102383,55.3],"70|59|95|6400":[217300,141245,49.94],"70|63|95|6400":[220600,127948,51.92],"70|67|95|6400":[227600,102420,55.6],"70|59|105|6400":[204400,138992,50.21],"70|63|105|6400":[207700,124620,52.18],"70|67|105|6400":[214700,98762,55.86],"70|59|115|6400":[192700,148379,48.97],"70|63|115|6400":[196000,133280,50.94],"70|67|115|6400":[203000,107590,54.63],"70|59|65|8000":[244100,161106,51.76],"70|63|65|8000":[247400,143492,53.73],"70|67|65|8000":[254400,111936,57.42],"70|59|75|8000":[242000,159720,51.82],"70|63|75|8000":[245300,142274,53.79],"70|67|75|8000":[252300,111012,57.47],"70|59|85|8000":[235900,162771,51.54],"70|63|85|8000":[239200,145912,53.51],"70|67|85|8000":[246200,113252,57.19],"70|59|95|8000":[225400,160034,51.84],"70|63|95|8000":[228700,141794,53.81],"70|67|95|8000":[235700,110779,57.49],"70|59|105|8000":[212600,157324,52.1],"70|63|105|8000":[215900,140335,54.07],"70|67|105|8000":[222900,106992,57.75],"70|59|115|8000":[200800,168672,50.86],"70|63|115|8000":[204100,151034,52.84],"70|67|115|8000":[211100,118216,56.52],"75|59|65|6000":[235600,164920,49.97],"75|63|65|6000":[238900,152896,51.94],"75|67|65|6000":[245900,127868,55.62],"75|71|65|6000":[256600,102640,59.4],"75|59|75|6000":[233500,165785,50.02],"75|63|75|6000":[236800,151552,51.99],"75|67|75|6000":[243800,126776,55.68],"75|71|75|6000":[254500,101800,59.5],"75|59|85|6000":[227400,166002,49.74],"75|63|85|6000":[230700,154569,51.72],"75|67|85|6000":[237700,128358,55.4],"75|71|85|6000":[248400,104328,59.2],"75|59|95|6000":[216900,164844,50.04],"75|63|95|6000":[220200,151938,52.01],"75|67|95|6000":[227200,127232,55.7],"75|71|95|6000":[237900,102297,59.5],"75|59|105|6000":[204000,163200,50.31],"75|63|105|6000":[207300,149256,52.28],"75|67|105|6000":[214300,126437,55.96],"75|71|105|6000":[225000,101250,59.8],"75|59|115|6000":[192300,171147,49.07],"75|63|115|6000":[195600,158436,51.04],"75|67|115|6000":[202600,133716,54.72],"75|71|115|6000":[213300,108783,58.5],"75|59|65|6400":[237200,173156,50.53],"75|63|65|6400":[240500,158730,52.51],"75|67|65|6400":[247500,133650,56.19],"75|71|65|6400":[258200,105862,60],"75|59|75|6400":[235100,171623,50.59],"75|63|75|6400":[238400,157344,52.56],"75|67|75|6400":[245400,132516,56.24],"75|71|75|6400":[256100,105001,60.1],"75|59|85|6400":[229000,174040,50.31],"75|63|85|6400":[232300,160287,52.28],"75|67|85|6400":[239300,134008,55.96],"75|71|85|6400":[250000,107500,59.8],"75|59|95|6400":[218500,172615,50.61],"75|63|95|6400":[221800,157478,52.58],"75|67|95|6400":[228800,132704,56.26],"75|71|95|6400":[239500,105380,60.1],"75|59|105|6400":[205600,170648,50.87],"75|63|105|6400":[208900,156675,52.84],"75|67|105|6400":[215900,129540,56.53],"75|71|105|6400":[226600,104236,60.3],"75|59|115|6400":[193900,178388,49.64],"75|63|115|6400":[197200,163676,51.61],"75|67|115|6400":[204200,138856,55.29],"75|71|115|6400":[214900,111748,59.1],"75|59|65|8000":[245300,198693,52.43],"75|63|65|8000":[248600,181478,54.4],"75|67|65|8000":[255600,148248,58.08],"75|71|65|8000":[266300,114509,61.9],"75|59|75|8000":[243200,196992,52.48],"75|63|75|8000":[246500,179945,54.45],"75|67|75|8000":[253500,149565,58.13],"75|71|75|8000":[264200,113606,61.9],"75|59|85|8000":[237100,201535,52.2],"75|63|85|8000":[240400,182704,54.17],"75|67|85|8000":[247400,150914,57.86],"75|71|85|8000":[258100,116145,61.7],"75|59|95|8000":[226600,197142,52.5],"75|63|95|8000":[229900,181621,54.47],"75|67|95|8000":[236900,149247,58.15],"75|71|95|8000":[247600,113896,62],"75|59|105|8000":[213800,196696,52.76],"75|63|105|8000":[217100,178022,54.74],"75|67|105|8000":[224100,145665,58.42],"75|71|105|8000":[234700,112656,62.2],"75|59|115|8000":[202000,202000,52.04],"75|63|115|8000":[205300,188876,53.5],"75|67|115|8000":[212300,157102,57.18],"75|71|115|8000":[223000,122650,61],"80|59|65|6000":[236800,194176,50.6],"80|63|65|6000":[240100,180075,52.57],"80|67|65|6000":[247100,155673,56.26],"80|71|65|6000":[257800,131478,60.1],"80|59|75|6000":[234700,194801,50.66],"80|63|75|6000":[238000,180880,52.63],"80|67|75|6000":[245000,156800,56.31],"80|71|75|6000":[255700,130407,60.1],"80|59|85|6000":[228600,196596,50.38],"80|63|85|6000":[231900,183201,52.35],"80|67|85|6000":[238900,157674,56.03],"80|71|85|6000":[249600,132288,59.8],"80|59|95|6000":[218100,194109,50.68],"80|63|95|6000":[221400,181548,52.65],"80|67|95|6000":[228400,155312,56.33],"80|71|95|6000":[239100,131505,60.1],"80|59|105|6000":[205200,190836,50.94],"80|63|105|6000":[208600,179396,52.91],"80|67|105|6000":[215500,155160,56.59],"80|71|105|6000":[226200,128934,60.4],"80|59|115|6000":[193500,193500,50.68],"80|63|115|6000":[196800,186960,51.68],"80|67|115|6000":[203800,163040,55.36],"80|71|115|6000":[214500,137280,59.2],"80|59|65|6400":[238400,202640,51.17],"80|63|65|6400":[241700,188526,53.14],"80|67|65|6400":[248700,164142,56.82],"80|71|65|6400":[259400,137482,60.6],"80|59|75|6400":[236300,203218,51.22],"80|63|75|6400":[239600,189284,53.19],"80|67|75|6400":[246600,162756,56.88],"80|71|75|6400":[257300,136369,60.7],"80|59|85|6400":[230200,204878,50.95],"80|63|85|6400":[233500,191470,52.92],"80|67|85|6400":[240500,163540,56.6],"80|71|85|6400":[251200,138160,60.4],"80|59|95|6400":[219700,202124,51.24],"80|63|95|6400":[223000,189550,53.21],"80|67|95|6400":[230000,163300,56.9],"80|71|95|6400":[240700,134792,60.7],"80|59|105|6400":[206900,200693,51.51],"80|63|105|6400":[210200,187078,53.48],"80|67|105|6400":[217200,160728,57.16],"80|71|105|6400":[227800,134402,61],"80|59|115|6400":[195100,195100,52.28],"80|63|115|6400":[198400,194432,52.24],"80|67|115|6400":[205400,170482,55.93],"80|71|115|6400":[216100,142626,59.7],"80|59|65|8000":[246500,236640,53.06],"80|63|65|8000":[249900,219912,55.03],"80|67|65|8000":[256800,187464,58.71],"80|71|65|8000":[267500,152475,62.5],"80|59|75|8000":[244500,237165,53.11],"80|63|75|8000":[247800,218064,55.09],"80|67|75|8000":[254700,185931,58.77],"80|71|75|8000":[265400,153932,62.6],"80|59|85|8000":[238300,238300,52.92],"80|63|85|8000":[241600,222272,54.81],"80|67|85|8000":[248600,188936,58.49],"80|71|85|8000":[259300,155580,62.3],"80|59|95|8000":[227800,227800,54.11],"80|63|95|8000":[231100,219545,55.11],"80|67|95|8000":[238100,185718,58.79],"80|71|95|8000":[248800,154256,62.6],"80|59|105|8000":[215000,215000,55.57],"80|63|105|8000":[218300,216117,55.37],"80|67|105|8000":[225300,184746,59.05],"80|71|105|8000":[236000,151040,62.9],"80|59|115|8000":[203300,203300,56.9],"80|63|115|8000":[206600,206600,56.53],"80|67|115|8000":[213500,194285,57.82],"80|71|115|8000":[224200,161424,61.6],"85|59|65|6000":[240800,219128,51.73],"85|63|65|6000":[244100,207485,53.7],"85|67|65|6000":[251100,183303,57.39],"85|71|65|6000":[261700,157020,61.2],"85|59|75|6000":[238700,219604,51.79],"85|63|75|6000":[242000,205700,53.76],"85|67|75|6000":[249000,181770,57.44],"85|71|75|6000":[259600,155760,61.3],"85|59|85|6000":[232600,220970,51.51],"85|63|85|6000":[235900,207592,53.48],"85|67|85|6000":[242800,184528,57.16],"85|71|85|6000":[253500,159705,61],"85|59|95|6000":[222000,219780,51.81],"85|63|95|6000":[225300,205023,53.78],"85|67|95|6000":[232300,181194,57.46],"85|71|95|6000":[243000,155520,61.3],"85|59|105|6000":[209200,209200,53.3],"85|63|105|6000":[212500,204000,54.04],"85|67|105|6000":[219500,179990,57.72],"85|71|105|6000":[230200,154234,61.5],"85|59|115|6000":[197500,197500,55.08],"85|63|115|6000":[200800,200800,54.58],"85|67|115|6000":[207800,189098,56.49],"85|71|115|6000":[218400,163800,60.3],"85|59|65|6400":[242400,230280,52.3],"85|63|65|6400":[245700,216216,54.27],"85|67|65|6400":[252700,189525,57.95],"85|71|65|6400":[263300,163246,61.8],"85|59|75|6400":[240300,230688,52.35],"85|63|75|6400":[243600,216804,54.32],"85|67|75|6400":[250600,190456,58.01],"85|71|75|6400":[261200,161944,61.8],"85|59|85|6400":[234200,231858,52.07],"85|63|85|6400":[237500,218500,54.05],"85|67|85|6400":[244500,193155,57.73],"85|71|85|6400":[255100,165815,61.5],"85|59|95|6400":[223600,223600,53.23],"85|63|95|6400":[227000,215650,54.34],"85|67|95|6400":[233900,189459,58.03],"85|71|95|6400":[244600,163882,61.8],"85|59|105|6400":[210800,210800,55.06],"85|63|105|6400":[214100,214100,54.61],"85|67|105|6400":[221100,187935,58.29],"85|71|105|6400":[231800,162260,62.1],"85|59|115|6400":[199100,199100,56.72],"85|63|115|6400":[202400,202400,56.25],"85|67|115|6400":[209400,196836,57.05],"85|71|115|6400":[220000,169400,60.9],"85|59|65|8000":[250500,250500,56.54],"85|63|65|8000":[253800,253800,56.16],"85|67|65|8000":[260800,221680,59.84],"85|71|65|8000":[271500,187335,63.7],"85|59|75|8000":[248400,248400,56.77],"85|63|75|8000":[251700,251700,56.4],"85|67|75|8000":[258700,219895,59.9],"85|71|75|8000":[269400,188580,63.7],"85|59|85|8000":[242300,242300,57.47],"85|63|85|8000":[245600,245600,57.09],"85|67|85|8000":[252600,222288,59.62],"85|71|85|8000":[263300,189576,63.4],"85|59|95|8000":[231800,231800,58.66],"85|63|95|8000":[235100,235100,58.29],"85|67|95|8000":[242100,220311,59.92],"85|71|95|8000":[252700,186998,63.7],"85|59|105|8000":[218900,218900,60.12],"85|63|105|8000":[222200,222200,59.75],"85|67|105|8000":[229200,217740,60.18],"85|71|105|8000":[239900,184723,64],"85|59|115|8000":[207200,207200,61.46],"85|63|115|8000":[210500,210500,61.08],"85|67|115|8000":[217500,217500,60.29],"85|71|115|8000":[228200,196252,62.8]},"heat":[{"size":"Low","inputHigh":260,"outputHigh":210.6,"inputLow":195,"outputLow":157.95,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":81},{"size":"Medium","inputHigh":360,"outputHigh":291.6,"inputLow":270,"outputLow":218.7,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":81},{"size":"High","inputHigh":400,"outputHigh":324,"inputLow":300,"outputLow":243,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DSG2403D","mca":98.7,"mop":125.0,"hp":3.5,"convFla":9.6,"peFla":4.8,"mcaConv":108.0,"mopConv":125.0,"mcaPe":103.0,"mopPe":125.0,"mcaBoth":113.0,"mopBoth":125.0},"W":{"model":"DSG2403W","mca":106.0,"mop":125.0,"hp":5,"convFla":9.6,"peFla":4.8,"mcaConv":115.0,"mopConv":125.0,"mcaPe":111.0,"mopPe":125.0,"mcaBoth":120.0,"mopBoth":125.0}},"460/3":{"D":{"model":"DSG2404D","mca":50.8,"mop":60.0,"hp":3.5,"convFla":4.3,"peFla":2.4,"mcaConv":55.1,"mopConv":60.0,"mcaPe":53.2,"mopPe":60.0,"mcaBoth":57.5,"mopBoth":70.0},"W":{"model":"DSG2404W","mca":57.6,"mop":70.0,"hp":5,"convFla":4.3,"peFla":2.4,"mcaConv":61.9,"mopConv":70.0,"mcaPe":60.0,"mopPe":70.0,"mcaBoth":64.3,"mopBoth":70.0}}},"airflow":{"source":"SS-DSG15-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":1.2,"cfmMin":6000,"cfmMax":8870,"cfmAtEspMax":8015,"heatMin":null,"heatMax":null},"D|Medium":{"espMin":0.2,"espMax":1.2,"cfmMin":6000,"cfmMax":9175,"cfmAtEspMax":8024,"heatMin":null,"heatMax":null},"D|High":{"espMin":0.2,"espMax":1.2,"cfmMin":6000,"cfmMax":9175,"cfmAtEspMax":8024,"heatMin":null,"heatMax":null},"W|Low":{"espMin":0.2,"espMax":2.2,"cfmMin":6660,"cfmMax":10340,"cfmAtEspMax":8015,"heatMin":null,"heatMax":null},"W|Medium":{"espMin":0.2,"espMax":2.2,"cfmMin":6965,"cfmMax":9883,"cfmAtEspMax":8015,"heatMin":null,"heatMax":null},"W|High":{"espMin":0.2,"espMax":2.2,"cfmMin":6965,"cfmMax":9883,"cfmAtEspMax":8015,"heatMin":null,"heatMax":null}},"eheat":{}},"motors":["D","W"]},"DSG300":{"family":"DSG","type":"GAS","efficiency":"LOW","tons":25,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[7500,7650,10000]},"cooling":{"70|59|65|7500":[296900,166264,49.83],"70|63|65|7500":[301100,150550,51.79],"70|67|65|7500":[309900,120861,55.45],"70|59|75|7500":[294300,164808,49.88],"70|63|75|7500":[298400,149200,51.84],"70|67|75|7500":[307200,119808,55.5],"70|59|85|7500":[286600,169094,49.61],"70|63|85|7500":[290700,151164,51.57],"70|67|85|7500":[299500,122795,55.22],"70|59|95|7500":[273300,166713,49.9],"70|63|95|7500":[277500,149850,51.86],"70|67|95|7500":[286300,120246,55.52],"70|59|105|7500":[257100,164544,50.17],"70|63|105|7500":[261300,146328,52.12],"70|67|105|7500":[270100,116143,55.78],"70|59|115|7500":[242300,174456,48.94],"70|63|115|7500":[246500,157760,50.9],"70|67|115|7500":[255300,127650,54.56],"70|59|65|7650":[297600,169632,50],"70|63|65|7650":[301700,150850,51.96],"70|67|65|7650":[310500,121095,55.62],"70|59|75|7650":[294900,168093,50.05],"70|63|75|7650":[299100,152541,52.01],"70|67|75|7650":[307900,120081,55.67],"70|59|85|7650":[287200,169448,49.78],"70|63|85|7650":[291400,154442,51.74],"70|67|85|7650":[300200,123082,55.4],"70|59|95|7650":[274000,167140,50.07],"70|63|95|7650":[278100,150174,52.03],"70|67|95|7650":[286900,120498,55.69],"70|59|105|7650":[257800,164992,50.34],"70|63|105|7650":[261900,149283,52.3],"70|67|105|7650":[270700,119108,55.95],"70|59|115|7650":[243000,174960,49.11],"70|63|115|7650":[247100,158144,51.07],"70|67|115|7650":[256000,128000,54.73],"70|59|65|10000":[310700,195741,52.26],"70|63|65|10000":[314900,173195,54.22],"70|67|65|10000":[323700,132717,57.88],"70|59|75|10000":[308100,194103,52.31],"70|63|75|10000":[312200,171710,54.27],"70|67|75|10000":[321100,131651,57.93],"70|59|85|10000":[300400,198264,52.04],"70|63|85|10000":[304500,176610,54],"70|67|85|10000":[313400,134762,57.66],"70|59|95|10000":[287100,195228,52.33],"70|63|95|10000":[291300,171867,54.29],"70|67|95|10000":[300100,132044,57.95],"70|59|105|10000":[270900,192339,52.6],"70|63|105|10000":[275100,170562,54.56],"70|67|105|10000":[283900,130594,58.21],"70|59|115|10000":[256100,204880,51.37],"70|63|115|10000":[260300,182210,53.33],"70|67|115|10000":[269100,142623,56.99],"75|59|65|7500":[298400,202912,50.52],"75|63|65|7500":[302600,184586,52.48],"75|67|65|7500":[311400,155700,56.14],"75|71|65|7500":[324900,123462,59.9],"75|59|75|7500":[295800,201144,50.58],"75|63|75|7500":[300000,186000,52.54],"75|67|75|7500":[308800,154400,56.19],"75|71|75|7500":[322200,122436,60],"75|59|85|7500":[288100,204551,50.3],"75|63|85|7500":[292300,187072,52.26],"75|67|85|7500":[301100,156572,55.92],"75|71|85|7500":[314500,125800,59.7],"75|59|95|7500":[274800,200604,50.6],"75|63|95|7500":[279000,184140,52.56],"75|67|95|7500":[287800,155412,56.21],"75|71|95|7500":[301300,123533,60],"75|59|105|7500":[258600,199122,50.86],"75|63|105|7500":[262800,183960,52.82],"75|67|105|7500":[271600,152096,56.47],"75|71|105|7500":[285100,122593,60.3],"75|59|115|7500":[243800,209668,49.63],"75|63|115|7500":[248000,193440,51.59],"75|67|115|7500":[256800,161784,55.25],"75|71|115|7500":[270300,132447,59],"75|59|65|7650":[299100,203388,50.69],"75|63|65|7650":[303300,188046,52.65],"75|67|65|7650":[312100,156050,56.31],"75|71|65|7650":[325500,126945,60.1],"75|59|75|7650":[296400,204516,50.75],"75|63|75|7650":[300600,186372,52.71],"75|67|75|7650":[309400,157794,56.36],"75|71|75|7650":[322900,125931,60.2],"75|59|85|7650":[288700,204977,50.47],"75|63|85|7650":[292900,190385,52.43],"75|67|85|7650":[301700,159901,56.09],"75|71|85|7650":[315200,126080,59.9],"75|59|95|7650":[275500,203870,50.77],"75|63|95|7650":[279700,187399,52.73],"75|67|95|7650":[288500,155790,56.38],"75|71|95|7650":[301900,123779,60.2],"75|59|105|7650":[259300,202254,51.03],"75|63|105|7650":[263500,184450,52.99],"75|67|105|7650":[272300,155211,56.65],"75|71|105|7650":[285700,122851,60.4],"75|59|115|7650":[244500,212715,49.8],"75|63|115|7650":[248700,196473,51.76],"75|67|115|7650":[257500,164800,55.42],"75|71|115|7650":[270900,132741,59.2],"75|59|65|10000":[312200,243516,52.95],"75|63|65|10000":[316400,221480,54.91],"75|67|65|10000":[325200,182112,58.57],"75|71|65|10000":[338700,138867,62.4],"75|59|75|10000":[309600,241488,53.01],"75|63|75|10000":[313800,219660,54.97],"75|67|75|10000":[322600,180656,58.62],"75|71|75|10000":[336000,137760,62.4],"75|59|85|10000":[301900,244539,52.73],"75|63|85|10000":[306100,223453,54.69],"75|67|85|10000":[314900,182642,58.35],"75|71|85|10000":[328300,141169,62.1],"75|59|95|10000":[288600,242424,53.03],"75|63|95|10000":[292800,219600,54.99],"75|67|95|10000":[301600,180960,58.64],"75|71|95|10000":[315100,138644,62.4],"75|59|105|10000":[272400,239712,53.29],"75|63|105|10000":[276600,218514,55.25],"75|67|105|10000":[285400,176948,58.91],"75|71|105|10000":[298900,134505,62.7],"75|59|115|10000":[257700,252546,52.06],"75|63|115|10000":[261800,230384,54.02],"75|67|115|10000":[270600,189420,57.68],"75|71|115|10000":[284100,147732,61.5],"80|59|65|7500":[300000,237000,51.19],"80|63|65|7500":[304100,221993,53.15],"80|67|65|7500":[312900,190869,56.8],"80|71|65|7500":[326400,159936,60.6],"80|59|75|7500":[297300,237840,51.24],"80|63|75|7500":[301500,220095,53.2],"80|67|75|7500":[310300,192386,56.86],"80|71|75|7500":[323800,158662,60.6],"80|59|85|7500":[289600,240368,50.96],"80|63|85|7500":[293800,223288,52.92],"80|67|85|7500":[302600,193664,56.58],"80|71|85|7500":[316100,161211,60.4],"80|59|95|7500":[276400,237704,51.26],"80|63|95|7500":[280500,221595,53.22],"80|67|95|7500":[289300,190938,56.88],"80|71|95|7500":[302800,160484,60.7],"80|59|105|7500":[260200,234180,51.52],"80|63|105|7500":[264300,219369,53.48],"80|67|105|7500":[273100,188439,57.14],"80|71|105|7500":[286600,157630,60.9],"80|59|115|7500":[245400,245400,50.29],"80|63|115|7500":[249500,229540,52.25],"80|67|115|7500":[258400,198968,55.91],"80|71|115|7500":[271800,168516,59.7],"80|59|65|7650":[300600,240480,51.36],"80|63|65|7650":[304800,225552,53.32],"80|67|65|7650":[313600,194432,56.97],"80|71|65|7650":[327100,160279,60.8],"80|59|75|7650":[298000,241380,51.41],"80|63|75|7650":[302100,223554,53.37],"80|67|75|7650":[311000,192820,57.03],"80|71|75|7650":[324400,162200,60.8],"80|59|85|7650":[290300,243852,51.14],"80|63|85|7650":[294400,226688,53.09],"80|67|85|7650":[303300,197145,56.75],"80|71|85|7650":[316700,164684,60.5],"80|59|95|7650":[277000,240990,51.43],"80|63|95|7650":[281200,224960,53.39],"80|67|95|7650":[290000,194300,57.05],"80|71|95|7650":[303500,160855,60.8],"80|59|105|7650":[260800,237328,51.69],"80|63|105|7650":[265000,222600,53.65],"80|67|105|7650":[273800,191660,57.31],"80|71|105|7650":[287300,158015,61.1],"80|59|115|7650":[246000,246000,50.76],"80|63|115|7650":[250200,232686,52.42],"80|67|115|7650":[259000,202020,56.08],"80|71|115|7650":[272500,168950,59.9],"80|59|65|10000":[313800,288696,53.62],"80|63|65|10000":[317900,267036,55.58],"80|67|65|10000":[326800,228760,59.23],"80|71|65|10000":[340200,187110,63],"80|59|75|10000":[311100,289323,53.67],"80|63|75|10000":[315300,268005,55.63],"80|67|75|10000":[324100,226870,59.29],"80|71|75|10000":[337600,185680,63.1],"80|59|85|10000":[303400,291264,53.4],"80|63|85|10000":[307600,270688,55.35],"80|67|85|10000":[316400,230972,59.01],"80|71|85|10000":[329900,188043,62.8],"80|59|95|10000":[290200,290200,53.69],"80|63|95|10000":[294300,267813,55.65],"80|67|95|10000":[303200,227400,59.31],"80|71|95|10000":[316600,186794,63.1],"80|59|105|10000":[274000,274000,55.09],"80|63|105|10000":[278100,264195,55.91],"80|67|105|10000":[287000,223860,59.57],"80|71|105|10000":[300400,183244,63.4],"80|59|115|10000":[259200,259200,56.44],"80|63|115|10000":[263400,263400,56.06],"80|67|115|10000":[272200,239536,58.34],"80|71|115|10000":[285600,197064,62.1],"85|59|65|7500":[304900,268312,52.34],"85|63|65|7500":[309100,253462,54.3],"85|67|65|7500":[317900,222530,57.96],"85|71|65|7500":[331400,192212,61.7],"85|59|75|7500":[302300,269047,52.39],"85|63|75|7500":[306500,254395,54.35],"85|67|75|7500":[315300,223863,58.01],"85|71|75|7500":[328700,190646,61.8],"85|59|85|7500":[294600,271032,52.12],"85|63|85|7500":[298800,253980,54.08],"85|67|85|7500":[307600,224548,57.73],"85|71|85|7500":[321000,192600,61.5],"85|59|95|7500":[281300,270048,52.41],"85|63|95|7500":[285500,254095,54.37],"85|67|95|7500":[294300,223668,58.03],"85|71|95|7500":[307800,190836,61.8],"85|59|105|7500":[265100,265100,52.86],"85|63|105|7500":[269300,250449,54.63],"85|67|105|7500":[278100,219699,58.29],"85|71|105|7500":[291600,189540,62.1],"85|59|115|7500":[250300,250300,54.66],"85|63|115|7500":[254500,254500,54.15],"85|67|115|7500":[263300,231704,57.07],"85|71|115|7500":[276800,199296,60.9],"85|59|65|7650":[305600,271984,52.51],"85|63|65|7650":[309800,257134,54.47],"85|67|65|7650":[318600,226206,58.13],"85|71|65|7650":[332000,195880,61.9],"85|59|75|7650":[302900,272610,52.56],"85|63|75|7650":[307100,257964,54.52],"85|67|75|7650":[315900,224289,58.18],"85|71|75|7650":[329400,194346,62],"85|59|85|7650":[295200,274536,52.29],"85|63|85|7650":[299400,257484,54.25],"85|67|85|7650":[308200,228068,57.91],"85|71|85|7650":[321700,196237,61.7],"85|59|95|7650":[282000,273540,52.58],"85|63|95|7650":[286200,257580,54.54],"85|67|95|7650":[295000,224200,58.2],"85|71|95|7650":[308400,194292,62],"85|59|105|7650":[265800,265800,53.41],"85|63|105|7650":[270000,253800,54.81],"85|67|105|7650":[278800,223040,58.46],"85|71|105|7650":[292200,192852,62.3],"85|59|115|7650":[251000,251000,55.17],"85|63|115|7650":[255200,255200,54.68],"85|67|115|7650":[264000,234960,57.24],"85|71|115|7650":[277400,202502,61],"85|59|65|10000":[318700,318700,56.02],"85|63|65|10000":[322900,309984,56.73],"85|67|65|10000":[331700,271994,60.39],"85|71|65|10000":[345200,227832,64.2],"85|59|75|10000":[316100,316100,56.26],"85|63|75|10000":[320300,310691,56.78],"85|67|75|10000":[329100,269862,60.44],"85|71|75|10000":[342500,229475,64.2],"85|59|85|10000":[308400,308400,56.96],"85|63|85|10000":[312600,312600,56.58],"85|67|85|10000":[321400,273190,60.17],"85|71|85|10000":[334800,231012,64],"85|59|95|10000":[295100,295100,58.17],"85|63|95|10000":[299300,299300,57.79],"85|67|95|10000":[308100,271128,60.46],"85|71|95|10000":[321600,228336,64.3],"85|59|105|10000":[278900,278900,59.64],"85|63|105|10000":[283100,283100,59.26],"85|67|105|10000":[291900,265629,60.72],"85|71|105|10000":[305400,225996,64.5],"85|59|115|10000":[264200,264200,60.99],"85|63|115|10000":[268300,268300,60.61],"85|67|115|10000":[277100,277100,59.81],"85|71|115|10000":[290600,238292,63.3]},"heat":[{"size":"Low","inputHigh":260,"outputHigh":210.6,"inputLow":195,"outputLow":157.95,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":81},{"size":"Medium","inputHigh":360,"outputHigh":291.6,"inputLow":270,"outputLow":218.7,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":81},{"size":"High","inputHigh":400,"outputHigh":324,"inputLow":300,"outputLow":243,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DSG3003D","mca":122.0,"mop":150.0,"hp":5,"convFla":9.6,"peFla":4.8,"mcaConv":131.0,"mopConv":150.0,"mcaPe":127.0,"mopPe":150.0,"mcaBoth":136.0,"mopBoth":150.0},"W":{"model":"DSG3003W","mca":122.0,"mop":150.0,"hp":5,"convFla":9.6,"peFla":4.8,"mcaConv":131.0,"mopConv":150.0,"mcaPe":127.0,"mopPe":150.0,"mcaBoth":136.0,"mopBoth":150.0}},"460/3":{"D":{"model":"DSG3004D","mca":74.3,"mop":90.0,"hp":5,"convFla":4.3,"peFla":2.4,"mcaConv":78.6,"mopConv":90.0,"mcaPe":76.7,"mopPe":90.0,"mcaBoth":81.0,"mopBoth":100.0},"W":{"model":"DSG3004W","mca":74.3,"mop":90.0,"hp":5,"convFla":4.3,"peFla":2.4,"mcaConv":78.6,"mopConv":90.0,"mcaPe":76.7,"mopPe":90.0,"mcaBoth":81.0,"mopBoth":100.0}}},"airflow":{"source":"SS-DSG15-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":1.2,"cfmMin":7500,"cfmMax":10848,"cfmAtEspMax":10005,"heatMin":null,"heatMax":null},"D|Medium":{"espMin":0.2,"espMax":1.2,"cfmMin":7500,"cfmMax":10848,"cfmAtEspMax":10005,"heatMin":null,"heatMax":null},"D|High":{"espMin":0.2,"espMax":1.2,"cfmMin":7500,"cfmMax":10848,"cfmAtEspMax":10005,"heatMin":null,"heatMax":null},"W|Low":{"espMin":0.2,"espMax":2.2,"cfmMin":9257,"cfmMax":11801,"cfmAtEspMax":10003,"heatMin":null,"heatMax":null},"W|Medium":{"espMin":0.2,"espMax":2.2,"cfmMin":9257,"cfmMax":11801,"cfmAtEspMax":10003,"heatMin":null,"heatMax":null},"W|High":{"espMin":0.2,"espMax":2.2,"cfmMin":9257,"cfmMax":11801,"cfmAtEspMax":10003,"heatMin":null,"heatMax":null}},"eheat":{}},"motors":["D","W"]},"DHG036":{"family":"DHG","type":"GAS","efficiency":"HIGH","tons":3,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[900,1160,1500]},"cooling":{"70|59|65|900":[35100,20709,49.13],"70|63|65|900":[35600,18868,50.96],"70|67|65|900":[36700,15414,54.38],"70|59|75|900":[34800,20532,49.18],"70|63|75|900":[35300,18709,51.01],"70|67|75|900":[36400,15288,54.43],"70|59|85|900":[33900,21018,48.93],"70|63|85|900":[34400,18920,50.76],"70|67|85|900":[35400,15576,54.18],"70|59|95|900":[32300,20672,49.2],"70|63|95|900":[32800,18696,51.03],"70|67|95|900":[33800,15210,54.45],"70|59|105|900":[30300,20301,49.45],"70|63|105|900":[30800,18480,51.28],"70|67|105|900":[31900,15312,54.7],"70|59|115|900":[28500,21375,48.3],"70|63|115|900":[29000,19720,50.13],"70|67|115|900":[30100,16254,53.55],"70|59|65|1160":[35900,23694,51.31],"70|63|65|1160":[36400,21476,53.14],"70|67|65|1160":[37500,17250,56.56],"70|59|75|1160":[35600,23852,51.36],"70|63|75|1160":[36100,21299,53.19],"70|67|75|1160":[37200,17112,56.61],"70|59|85|1160":[34700,24290,51.11],"70|63|85|1160":[35200,21824,52.94],"70|67|85|1160":[36200,17376,56.35],"70|59|95|1160":[33100,23832,51.38],"70|63|95|1160":[33600,21504,53.21],"70|67|95|1160":[34600,16954,56.63],"70|59|105|1160":[31100,23325,51.63],"70|63|105|1160":[31600,21172,53.46],"70|67|105|1160":[32700,16677,56.87],"70|59|115|1160":[29300,24905,50.48],"70|63|115|1160":[29800,22648,52.31],"70|67|115|1160":[30900,18231,55.73],"70|59|65|1500":[37400,27302,53.34],"70|63|65|1500":[37900,24635,55.17],"70|67|65|1500":[39000,18720,58.59],"70|59|75|1500":[37100,27454,53.39],"70|63|75|1500":[37600,24440,55.22],"70|67|75|1500":[38700,18576,58.64],"70|59|85|1500":[36200,27874,53.13],"70|63|85|1500":[36700,24956,54.96],"70|67|85|1500":[37700,19227,58.38],"70|59|95|1500":[34600,27334,53.41],"70|63|95|1500":[35100,24219,55.24],"70|67|95|1500":[36100,18772,58.66],"70|59|105|1500":[32600,27058,53.65],"70|63|105|1500":[33100,23832,55.48],"70|67|105|1500":[34200,18468,58.9],"70|59|115|1500":[30800,28952,52.51],"70|63|115|1500":[31300,25979,54.34],"70|67|115|1500":[32400,20088,57.75],"75|59|65|900":[35300,24710,50.11],"75|63|65|900":[35800,22912,51.94],"75|67|65|900":[36900,19557,55.36],"75|71|65|900":[38500,15400,58.9],"75|59|75|900":[35000,24500,50.16],"75|63|75|900":[35500,22720,51.99],"75|67|75|900":[36600,19398,55.41],"75|71|75|900":[38200,15280,58.9],"75|59|85|900":[34100,24893,49.9],"75|63|85|900":[34600,23182,51.73],"75|67|85|900":[35600,19580,55.15],"75|71|85|900":[37300,14920,58.7],"75|59|95|900":[32500,24700,50.18],"75|63|95|900":[33000,22770,52.01],"75|67|95|900":[34000,19380,55.43],"75|71|95|900":[35700,14280,59],"75|59|105|900":[30500,24400,50.42],"75|63|105|900":[31000,22630,52.25],"75|67|105|900":[32100,19260,55.67],"75|71|105|900":[33700,16850,59.2],"75|59|115|900":[28700,25543,49.28],"75|63|115|900":[29200,23652,51.11],"75|67|115|900":[30300,20301,54.53],"75|71|115|900":[31900,15950,58.1],"75|59|65|1160":[36100,28880,52.29],"75|63|65|1160":[36600,26718,54.12],"75|67|65|1160":[37700,22243,57.54],"75|71|65|1160":[39300,19650,61.1],"75|59|75|1160":[35800,28998,52.34],"75|63|75|1160":[36300,26499,54.17],"75|67|75|1160":[37300,22007,57.59],"75|71|75|1160":[39000,19500,61.1],"75|59|85|1160":[34800,29232,52.08],"75|63|85|1160":[35400,26904,53.91],"75|67|85|1160":[36400,22568,57.33],"75|71|85|1160":[38000,19000,60.9],"75|59|95|1160":[33200,28884,52.36],"75|63|95|1160":[33800,26702,54.19],"75|67|95|1160":[34800,22272,57.61],"75|71|95|1160":[36400,18200,61.1],"75|59|105|1160":[31300,28483,52.6],"75|63|105|1160":[31800,26394,54.43],"75|67|105|1160":[32900,22043,57.85],"75|71|105|1160":[34500,17250,61.4],"75|59|115|1160":[29500,29500,51.87],"75|63|115|1160":[30000,27600,53.29],"75|67|115|1160":[31100,23325,56.7],"75|71|115|1160":[32700,19620,60.2],"75|59|65|1500":[37600,34216,54.31],"75|63|65|1500":[38100,31242,56.15],"75|67|65|1500":[39200,25480,59.56],"75|71|65|1500":[40800,20400,63.1],"75|59|75|1500":[37300,33943,54.36],"75|63|75|1500":[37800,30996,56.2],"75|67|75|1500":[38800,25220,59.61],"75|71|75|1500":[40500,20250,63.2],"75|59|85|1500":[36300,34485,54.11],"75|63|85|1500":[36900,31365,55.94],"75|67|85|1500":[37900,25772,59.36],"75|71|85|1500":[39500,19750,62.9],"75|59|95|1500":[34700,34006,54.38],"75|63|95|1500":[35300,31064,56.21],"75|67|95|1500":[36300,25410,59.63],"75|71|95|1500":[37900,18950,63.2],"75|59|105|1500":[32800,32800,55.13],"75|63|105|1500":[33300,30636,56.46],"75|67|105|1500":[34400,25112,59.88],"75|71|105|1500":[36000,18000,63.4],"75|59|115|1500":[31000,31000,56.21],"75|63|115|1500":[31500,31500,55.9],"75|67|115|1500":[32600,26732,58.73],"75|71|115|1500":[34200,20520,62.3],"80|59|65|900":[35500,28755,51.06],"80|63|65|900":[36000,27000,52.89],"80|67|65|900":[37100,23373,56.31],"80|71|65|900":[38700,19350,59.8],"80|59|75|900":[35200,28512,51.11],"80|63|75|900":[35700,26775,52.94],"80|67|75|900":[36700,23488,56.36],"80|71|75|900":[38400,19200,59.9],"80|59|85|900":[34200,28728,50.85],"80|63|85|900":[34700,27066,52.68],"80|67|85|900":[35800,23628,56.1],"80|71|85|900":[37400,18700,59.6],"80|59|95|900":[32600,28688,51.13],"80|63|95|900":[33100,26811,52.96],"80|67|95|900":[34200,23256,56.37],"80|71|95|900":[35800,21480,59.9],"80|59|105|900":[30700,28244,51.37],"80|63|105|900":[31200,26520,53.2],"80|67|105|900":[32300,23256,56.62],"80|71|105|900":[33900,20340,60.2],"80|59|115|900":[28900,28900,50.8],"80|63|115|900":[29400,27636,52.06],"80|67|115|900":[30500,24400,55.47],"80|71|115|900":[32100,19260,59],"80|59|65|1160":[36300,34122,53.24],"80|63|65|1160":[36800,31648,55.07],"80|67|65|1160":[37800,27594,58.49],"80|71|65|1160":[39500,23700,62],"80|59|75|1160":[36000,34200,53.29],"80|63|75|1160":[36500,31755,55.12],"80|67|75|1160":[37500,27375,58.54],"80|71|75|1160":[39200,23520,62.1],"80|59|85|1160":[35000,34300,53.03],"80|63|85|1160":[35500,31950,54.86],"80|67|85|1160":[36600,27816,58.28],"80|71|85|1160":[38200,22920,61.8],"80|59|95|1160":[33400,33400,53.8],"80|63|95|1160":[33900,31527,55.14],"80|67|95|1160":[35000,27300,58.55],"80|71|95|1160":[36600,21960,62.1],"80|59|105|1160":[31500,31500,55.33],"80|63|105|1160":[32000,31360,55.38],"80|67|105|1160":[33000,27060,58.8],"80|71|105|1160":[34700,20820,62.3],"80|59|115|1160":[29700,29700,56.73],"80|63|115|1160":[30200,30200,56.34],"80|67|115|1160":[31300,28483,57.65],"80|71|115|1160":[32900,23030,61.2],"80|59|65|1500":[37800,37800,57.1],"80|63|65|1500":[38300,37917,57.09],"80|67|65|1500":[39300,32226,60.51],"80|71|65|1500":[41000,24600,64.1],"80|59|75|1500":[37500,37500,57.3],"80|63|75|1500":[38000,37620,57.14],"80|67|75|1500":[39000,31980,60.56],"80|71|75|1500":[40700,24420,64.1],"80|59|85|1500":[36500,36500,57.86],"80|63|85|1500":[37000,37000,57.55],"80|67|85|1500":[38100,32385,60.3],"80|71|85|1500":[39700,27790,63.8],"80|59|95|1500":[34900,34900,58.83],"80|63|95|1500":[35400,35400,58.52],"80|67|95|1500":[36500,32120,60.58],"80|71|95|1500":[38100,26670,64.1],"80|59|105|1500":[33000,33000,60.01],"80|63|105|1500":[33500,33500,59.71],"80|67|105|1500":[34500,31740,60.82],"80|71|105|1500":[36200,25340,64.4],"80|59|115|1500":[31200,31200,61.1],"80|63|115|1500":[31700,31700,60.79],"80|67|115|1500":[32800,32800,60.15],"80|71|115|1500":[34400,27520,63.2],"85|59|65|900":[36100,32129,52.46],"85|63|65|900":[36600,30378,54.29],"85|67|65|900":[37700,27144,57.71],"85|71|65|900":[39300,23580,61.3],"85|59|75|900":[35800,32220,52.51],"85|63|75|900":[36300,30492,54.34],"85|67|75|900":[37300,26856,57.76],"85|71|75|900":[39000,23400,61.3],"85|59|85|900":[34800,32364,52.26],"85|63|85|900":[35300,30711,54.09],"85|67|85|900":[36400,27300,57.51],"85|71|85|900":[38000,22800,61],"85|59|95|900":[33200,32204,52.53],"85|63|95|900":[33700,30330,54.36],"85|67|95|900":[34800,26796,57.78],"85|71|95|900":[36400,21840,61.3],"85|59|105|900":[31300,31300,53.39],"85|63|105|900":[31800,30210,54.61],"85|67|105|900":[32900,26649,58.03],"85|71|105|900":[34500,24150,61.6],"85|59|115|900":[29500,29500,55.2],"85|63|115|900":[30000,30000,54.69],"85|67|115|900":[31100,27990,56.88],"85|71|115|900":[32700,22890,60.4],"85|59|65|1160":[36900,36900,56.1],"85|63|65|1160":[37400,36278,56.47],"85|67|65|1160":[38400,31872,59.89],"85|71|65|1160":[40100,28070,63.4],"85|59|75|1160":[36600,36600,56.35],"85|63|75|1160":[37100,36358,56.52],"85|67|75|1160":[38100,32004,59.94],"85|71|75|1160":[39800,27860,63.5],"85|59|85|1160":[35600,35600,57.07],"85|63|85|1160":[36100,36100,56.68],"85|67|85|1160":[37200,32364,59.68],"85|71|85|1160":[38800,27160,63.2],"85|59|95|1160":[34000,34000,58.33],"85|63|95|1160":[34500,34500,57.93],"85|67|95|1160":[35600,32040,59.96],"85|71|95|1160":[37200,26040,63.5],"85|59|105|1160":[32100,32100,59.86],"85|63|105|1160":[32600,32600,59.47],"85|67|105|1160":[33600,31584,60.2],"85|71|105|1160":[35300,28240,63.7],"85|59|115|1160":[30300,30300,61.26],"85|63|115|1160":[30800,30800,60.87],"85|67|115|1160":[31900,31900,60.03],"85|71|115|1160":[33500,30150,62.6],"85|59|65|1500":[38400,38400,61.74],"85|63|65|1500":[38900,38900,61.43],"85|67|65|1500":[39900,37905,61.92],"85|71|65|1500":[41600,33280,65.5],"85|59|75|1500":[38100,38100,61.93],"85|63|75|1500":[38600,38600,61.63],"85|67|75|1500":[39600,38016,61.97],"85|71|75|1500":[41300,33040,65.5],"85|59|85|1500":[37100,37100,62.5],"85|63|85|1500":[37600,37600,62.19],"85|67|85|1500":[38700,38313,61.71],"85|71|85|1500":[40300,32240,65.3],"85|59|95|1500":[35500,35500,63.47],"85|63|95|1500":[36000,36000,63.16],"85|67|95|1500":[37100,37100,62.52],"85|71|95|1500":[38700,30960,65.5],"85|59|105|1500":[33600,33600,64.65],"85|63|105|1500":[34100,34100,64.35],"85|67|105|1500":[35100,35100,63.7],"85|71|105|1500":[36800,33120,65.8],"85|59|115|1500":[31800,31800,65.73],"85|63|115|1500":[32300,32300,65.43],"85|67|115|1500":[33400,33400,64.78],"85|71|115|1500":[35000,35000,64.6]},"heat":[{"size":"Low","inputHigh":45,"outputHigh":36.45,"inputLow":33.75,"outputLow":27.38,"riseHigh":[15.0,45.0],"riseLow":[5.0,35.0],"thermalEff":80},{"size":"Medium","inputHigh":70,"outputHigh":56.7,"inputLow":52.5,"outputLow":42.53,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":80},{"size":"High","inputHigh":115,"outputHigh":93.15,"inputLow":86.25,"outputLow":69.86,"riseHigh":[45.0,75.0],"riseLow":[35.0,65.0],"thermalEff":80}],"electrical":{"208/3":{"D":{"model":"DHG0363D","mca":18.1,"mop":25.0,"hp":0.75,"convFla":9.6,"peFla":2.2,"mcaConv":27.7,"mopConv":35.0,"mcaPe":20.3,"mopPe":25.0,"mcaBoth":29.9,"mopBoth":35.0},"W":{"model":"DHG0363W","mca":17.4,"mop":25.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":27.0,"mopConv":35.0,"mcaPe":19.6,"mopPe":25.0,"mcaBoth":29.2,"mopBoth":35.0}},"460/3":{"D":{"model":"DHG0364D","mca":8.2,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":12.5,"mopConv":15.0,"mcaPe":9.1,"mopPe":15.0,"mcaBoth":13.4,"mopBoth":15.0},"W":{"model":"DHG0364W","mca":8.2,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":12.5,"mopConv":15.0,"mcaPe":9.1,"mopPe":15.0,"mcaBoth":13.4,"mopBoth":15.0}}},"airflow":{"source":"SS-DHG3-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":900,"cfmMax":1425,"cfmAtEspMax":1115,"heatMin":750,"heatMax":null},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":900,"cfmMax":1425,"cfmAtEspMax":1115,"heatMin":950,"heatMax":null},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":900,"cfmMax":1500,"cfmAtEspMax":1250,"heatMin":1150,"heatMax":null},"W|Low":{"espMin":0.8,"espMax":2,"cfmMin":900,"cfmMax":1500,"cfmAtEspMax":1139,"heatMin":750,"heatMax":null},"W|Medium":{"espMin":0.8,"espMax":2,"cfmMin":900,"cfmMax":1500,"cfmAtEspMax":1139,"heatMin":950,"heatMax":null},"W|High":{"espMin":0.8,"espMax":2,"cfmMin":900,"cfmMax":1500,"cfmAtEspMax":1139,"heatMin":1150,"heatMax":null}},"eheat":{}},"lowStage":{"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[630,970,1050]},"cooling":{"70|59|65|630":[25000,15250,48.15],"70|63|65|630":[25400,13970,49.92],"70|67|65|630":[26100,11745,53.21],"70|59|75|630":[24800,15128,48.2],"70|63|75|630":[25100,13805,49.96],"70|67|75|630":[25900,11655,53.26],"70|59|85|630":[24100,15183,47.95],"70|63|85|630":[24500,13965,49.72],"70|67|85|630":[25200,11844,53.01],"70|59|95|630":[22900,15114,48.22],"70|63|95|630":[23300,13980,49.98],"70|67|95|630":[24100,11568,53.28],"70|59|105|630":[21500,14835,48.45],"70|63|105|630":[21900,13797,50.22],"70|67|105|630":[22700,11350,53.52],"70|59|115|630":[20300,15631,47.35],"70|63|115|630":[20600,14420,49.11],"70|67|115|630":[21400,12198,52.41],"70|59|65|970":[25800,19350,51.97],"70|63|65|970":[26200,17292,53.73],"70|67|65|970":[26900,13719,57.03],"70|59|75|970":[25600,19200,52.02],"70|63|75|970":[26000,17420,53.78],"70|67|75|970":[26700,13884,57.08],"70|59|85|970":[24900,19422,51.77],"70|63|85|970":[25300,17457,53.53],"70|67|85|970":[26000,14040,56.83],"70|59|95|970":[23800,19278,52.03],"70|63|95|970":[24100,17352,53.8],"70|67|95|970":[24900,13695,57.1],"70|59|105|970":[22400,19040,52.27],"70|63|105|970":[22700,17025,54.04],"70|67|105|970":[23500,13630,57.33],"70|59|115|970":[21100,20045,51.16],"70|63|115|970":[21400,18190,52.93],"70|67|115|970":[22200,14652,56.23],"70|59|65|1050":[26100,20097,52.57],"70|63|65|1050":[26400,17952,54.34],"70|67|65|1050":[27200,14144,57.64],"70|59|75|1050":[25800,20124,52.62],"70|63|75|1050":[26200,18078,54.39],"70|67|75|1050":[27000,14310,57.69],"70|59|85|1050":[25200,20412,52.37],"70|63|85|1050":[25500,18360,54.14],"70|67|85|1050":[26300,14465,57.44],"70|59|95|1050":[24000,19920,52.64],"70|63|95|1050":[24400,18056,54.41],"70|67|95|1050":[25200,14112,57.71],"70|59|105|1050":[22600,19662,52.88],"70|63|105|1050":[23000,17710,54.64],"70|67|105|1050":[23800,14042,57.94],"70|59|115|1050":[21300,21087,51.77],"70|63|115|1050":[21700,19096,53.54],"70|67|115|1050":[22500,15300,56.84],"75|59|65|630":[25100,17821,49.27],"75|63|65|630":[25500,16575,51.03],"75|67|65|630":[26300,14465,54.33],"75|71|65|630":[27400,10960,57.7],"75|59|75|630":[24900,17679,49.31],"75|63|75|630":[25300,16698,51.08],"75|67|75|630":[26000,14300,54.38],"75|71|75|630":[27200,10880,57.8],"75|59|85|630":[24200,17908,49.07],"75|63|85|630":[24600,16728,50.83],"75|67|85|630":[25400,14478,54.13],"75|71|85|630":[26500,13250,57.5],"75|59|95|630":[23100,17787,49.33],"75|63|95|630":[23400,16614,51.1],"75|67|95|630":[24200,14278,54.4],"75|71|95|630":[25400,12700,57.8],"75|59|105|630":[21700,17577,49.57],"75|63|105|630":[22000,16280,51.33],"75|67|105|630":[22800,14136,54.63],"75|71|105|630":[24000,12000,58],"75|59|115|630":[20400,18360,48.46],"75|63|115|630":[20800,17264,50.23],"75|67|115|630":[21500,14835,53.53],"75|71|115|630":[22700,13620,56.9],"75|59|65|970":[26000,23400,53.08],"75|63|65|970":[26300,21566,54.85],"75|67|65|970":[27100,17886,58.15],"75|71|65|970":[28200,14100,61.6],"75|59|75|970":[25700,23387,53.13],"75|63|75|970":[26100,21402,54.9],"75|67|75|970":[26900,18023,58.2],"75|71|75|970":[28000,14000,61.6],"75|59|85|970":[25100,23594,52.88],"75|63|85|970":[25400,21590,54.65],"75|67|85|970":[26200,18078,57.95],"75|71|85|970":[27400,13700,61.4],"75|59|95|970":[23900,23422,53.15],"75|63|95|970":[24300,21384,54.92],"75|67|95|970":[25000,18000,58.21],"75|71|95|970":[26200,13100,61.6],"75|59|105|970":[22500,22500,53.91],"75|63|105|970":[22900,21297,55.15],"75|67|105|970":[23600,17700,58.45],"75|71|105|970":[24800,14880,61.9],"75|59|115|970":[21200,21200,55.12],"75|63|115|970":[21600,21600,54.78],"75|67|115|970":[22300,18732,57.34],"75|71|115|970":[23500,14100,60.8],"75|59|65|1050":[26200,24628,53.69],"75|63|65|1050":[26600,22610,55.46],"75|67|65|1050":[27300,18837,58.76],"75|71|65|1050":[28500,14250,62.2],"75|59|75|1050":[26000,24700,53.74],"75|63|75|1050":[26300,22355,55.51],"75|67|75|1050":[27100,18699,58.8],"75|71|75|1050":[28300,14150,62.2],"75|59|85|1050":[25300,24794,53.49],"75|63|85|1050":[25700,22873,55.26],"75|67|85|1050":[26400,19008,58.56],"75|71|85|1050":[27600,13800,62],"75|59|95|1050":[24200,24200,54.08],"75|63|95|1050":[24500,22540,55.52],"75|67|95|1050":[25300,18722,58.82],"75|71|95|1050":[26500,15900,62.2],"75|59|105|1050":[22800,22800,55.3],"75|63|105|1050":[23100,22176,55.76],"75|67|105|1050":[23900,18403,59.06],"75|71|105|1050":[25100,15060,62.5],"75|59|115|1050":[21500,21500,56.41],"75|63|115|1050":[21800,21800,56.09],"75|67|115|1050":[22600,19662,57.95],"75|71|115|1050":[23800,16660,61.4],"80|59|65|630":[25300,20493,50.36],"80|63|65|630":[25600,19200,52.12],"80|67|65|630":[26400,17160,55.42],"80|71|65|630":[27600,13800,58.8],"80|59|75|630":[25000,20500,50.4],"80|63|75|630":[25400,19304,52.17],"80|67|75|630":[26200,17030,55.47],"80|71|75|630":[27300,13650,58.9],"80|59|85|630":[24400,20740,50.16],"80|63|85|630":[24700,19513,51.92],"80|67|85|630":[25500,17085,55.22],"80|71|85|630":[26700,16020,58.6],"80|59|95|630":[23200,20416,50.42],"80|63|95|630":[23600,19352,52.19],"80|67|95|630":[24300,17010,55.49],"80|71|95|630":[25500,15300,58.9],"80|59|105|630":[21800,20274,50.66],"80|63|105|630":[22200,19092,52.42],"80|67|105|630":[22900,16717,55.72],"80|71|105|630":[24100,14460,59.1],"80|59|115|630":[20500,20500,50.39],"80|63|115|630":[20900,19855,51.32],"80|67|115|630":[21600,17496,54.62],"80|71|115|630":[22800,15960,58],"80|59|65|970":[26100,26100,55.55],"80|63|65|970":[26400,25608,55.94],"80|67|65|970":[27200,22032,59.24],"80|71|65|970":[28400,19880,62.7],"80|59|75|970":[25900,25900,55.77],"80|63|75|970":[26200,25676,55.99],"80|67|75|970":[27000,22140,59.29],"80|71|75|970":[28200,19740,62.7],"80|59|85|970":[25200,25200,56.39],"80|63|85|970":[25600,25600,56.05],"80|67|85|970":[26300,22355,59.04],"80|71|85|970":[27500,19250,62.5],"80|59|95|970":[24000,24000,57.47],"80|63|95|970":[24400,24400,57.13],"80|67|95|970":[25200,22176,59.3],"80|71|95|970":[26300,18410,62.7],"80|59|105|970":[22600,22600,58.79],"80|63|105|970":[23000,23000,58.45],"80|67|105|970":[23800,21896,59.54],"80|71|105|970":[24900,17430,63],"80|59|115|970":[21300,21300,59.99],"80|63|115|970":[21700,21700,59.65],"80|67|115|970":[22500,22500,58.94],"80|71|115|970":[23600,18880,61.9],"80|59|65|1050":[26300,26300,57.19],"80|63|65|1050":[26700,26700,56.88],"80|67|65|1050":[27500,23375,59.85],"80|71|65|1050":[28600,20020,63.3],"80|59|75|1050":[26100,26100,57.39],"80|63|75|1050":[26500,26500,57.08],"80|67|75|1050":[27200,23120,59.89],"80|71|75|1050":[28400,19880,63.3],"80|59|85|1050":[25400,25400,57.97],"80|63|85|1050":[25800,25800,57.66],"80|67|85|1050":[26600,23408,59.65],"80|71|85|1050":[27700,19390,63.1],"80|59|95|1050":[24300,24300,58.96],"80|63|95|1050":[24700,24700,58.65],"80|67|95|1050":[25400,23114,59.91],"80|71|95|1050":[26600,18620,63.3],"80|59|105|1050":[22900,22900,60.18],"80|63|105|1050":[23300,23300,59.87],"80|67|105|1050":[24000,22800,60.15],"80|71|105|1050":[25200,20160,63.6],"80|59|115|1050":[21600,21600,61.29],"80|63|115|1050":[22000,22000,60.98],"80|67|115|1050":[22700,22700,60.32],"80|71|115|1050":[23900,19120,62.5],"85|59|65|630":[25700,22873,51.89],"85|63|65|630":[26100,21663,53.65],"85|67|65|630":[26800,19296,56.95],"85|71|65|630":[28000,16800,60.4],"85|59|75|630":[25500,22950,51.94],"85|63|75|630":[25800,21672,53.7],"85|67|75|630":[26600,19418,57],"85|71|75|630":[27800,16680,60.4],"85|59|85|630":[24800,23064,51.69],"85|63|85|630":[25200,21924,53.45],"85|67|85|630":[25900,19684,56.75],"85|71|85|630":[27100,16260,60.2],"85|59|95|630":[23600,22892,51.95],"85|63|95|630":[24000,21600,53.72],"85|67|95|630":[24800,19344,57.02],"85|71|95|630":[25900,18130,60.4],"85|59|105|630":[22200,22200,52.91],"85|63|105|630":[22600,21470,53.96],"85|67|105|630":[23400,19188,57.25],"85|71|105|630":[24500,17150,60.7],"85|59|115|630":[21000,21000,54.76],"85|63|115|630":[21300,21300,54.24],"85|67|115|630":[22100,20111,56.15],"85|71|115|630":[23200,18560,59.6],"85|59|65|970":[26500,26500,60.15],"85|63|65|970":[26900,26900,59.81],"85|67|65|970":[27600,25944,60.77],"85|71|65|970":[28800,23040,64.2],"85|59|75|970":[26300,26300,60.36],"85|63|75|970":[26700,26700,60.02],"85|67|75|970":[27400,25756,60.82],"85|71|75|970":[28600,22880,64.2],"85|59|85|970":[25600,25600,60.99],"85|63|85|970":[26000,26000,60.65],"85|67|85|970":[26700,25899,60.57],"85|71|85|970":[27900,22320,64],"85|59|95|970":[24500,24500,62.07],"85|63|95|970":[24800,24800,61.73],"85|67|95|970":[25600,25600,61.01],"85|71|95|970":[26800,21440,64.3],"85|59|105|970":[23100,23100,63.38],"85|63|105|970":[23400,23400,63.05],"85|67|105|970":[24200,24200,62.33],"85|71|105|970":[25400,22860,64.5],"85|59|115|970":[21800,21800,64.59],"85|63|115|970":[22100,22100,64.25],"85|67|115|970":[22900,22900,63.53],"85|71|115|970":[24100,24100,63.4],"85|59|65|1050":[26800,26800,61.82],"85|63|65|1050":[27100,27100,61.5],"85|67|65|1050":[27900,27342,61.38],"85|71|65|1050":[29100,23280,64.8],"85|59|75|1050":[26500,26500,62.02],"85|63|75|1050":[26900,26900,61.7],"85|67|75|1050":[27700,27146,61.43],"85|71|75|1050":[28800,23040,64.8],"85|59|85|1050":[25900,25900,62.59],"85|63|85|1050":[26200,26200,62.28],"85|67|85|1050":[27000,27000,61.62],"85|71|85|1050":[28200,22560,64.6],"85|59|95|1050":[24700,24700,63.59],"85|63|95|1050":[25100,25100,63.28],"85|67|95|1050":[25900,25900,62.62],"85|71|95|1050":[27000,24300,64.9],"85|59|105|1050":[23300,23300,64.81],"85|63|105|1050":[23700,23700,64.49],"85|67|105|1050":[24400,24400,63.83],"85|71|105|1050":[25600,23040,65.1],"85|59|115|1050":[22000,22000,65.92],"85|63|115|1050":[22400,22400,65.61],"85|67|115|1050":[23200,23200,64.94],"85|71|115|1050":[24300,24300,64]}},"motors":["D","W"]},"DHG048":{"family":"DHG","type":"GAS","efficiency":"HIGH","tons":4,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1200,1460,2000]},"cooling":{"70|59|65|1200":[46400,27376,49.42],"70|63|65|1200":[47000,24910,51.27],"70|67|65|1200":[48400,20328,54.73],"70|59|75|1200":[45900,27081,49.47],"70|63|75|1200":[46600,24698,51.32],"70|67|75|1200":[48000,20160,54.78],"70|59|85|1200":[44700,27267,49.21],"70|63|85|1200":[45400,24970,51.06],"70|67|85|1200":[46800,20592,54.52],"70|59|95|1200":[42600,27264,49.49],"70|63|95|1200":[43300,24681,51.34],"70|67|95|1200":[44700,20115,54.8],"70|59|105|1200":[40000,26800,49.74],"70|63|105|1200":[40700,24420,51.59],"70|67|105|1200":[42100,19787,55.05],"70|59|115|1200":[37700,28275,48.58],"70|63|115|1200":[38400,25728,50.43],"70|67|115|1200":[39800,21094,53.89],"70|59|65|1460":[47200,30208,51.09],"70|63|65|1460":[47900,27303,52.95],"70|67|65|1460":[49300,21692,56.4],"70|59|75|1460":[46800,30420,51.15],"70|63|75|1460":[47400,27492,53],"70|67|75|1460":[48800,21960,56.45],"70|59|85|1460":[45600,30552,50.89],"70|63|85|1460":[46200,27720,52.74],"70|67|85|1460":[47600,22372,56.19],"70|59|95|1460":[43500,30450,51.16],"70|63|95|1460":[44100,27342,53.02],"70|67|95|1460":[45500,21840,56.47],"70|59|105|1460":[40900,29857,51.41],"70|63|105|1460":[41500,26975,53.26],"70|67|105|1460":[42900,21450,56.72],"70|59|115|1460":[38500,31570,50.25],"70|63|115|1460":[39200,28616,52.1],"70|67|115|1460":[40600,23142,55.56],"70|59|65|2000":[49800,35856,53.62],"70|63|65|2000":[50500,31815,55.47],"70|67|65|2000":[51900,24393,58.93],"70|59|75|2000":[49400,36062,53.67],"70|63|75|2000":[50100,32064,55.52],"70|67|75|2000":[51500,24205,58.98],"70|59|85|2000":[48200,36632,53.41],"70|63|85|2000":[48900,32274,55.26],"70|67|85|2000":[50300,24647,58.72],"70|59|95|2000":[46100,35958,53.69],"70|63|95|2000":[46800,31824,55.54],"70|67|95|2000":[48200,24100,58.99],"70|59|105|2000":[43500,35235,53.93],"70|63|105|2000":[44200,31382,55.78],"70|67|105|2000":[45600,23712,59.24],"70|59|115|2000":[41200,37904,52.77],"70|63|115|2000":[41800,33858,54.63],"70|67|115|2000":[43200,26352,58.08],"75|59|65|1200":[46600,32620,50.35],"75|63|65|1200":[47300,30272,52.2],"75|67|65|1200":[48700,25324,55.66],"75|71|65|1200":[50800,20320,59.2],"75|59|75|1200":[46200,32340,50.4],"75|63|75|1200":[46800,29952,52.25],"75|67|75|1200":[48200,25546,55.71],"75|71|75|1200":[50400,20160,59.3],"75|59|85|1200":[45000,32850,50.14],"75|63|85|1200":[45600,30552,51.99],"75|67|85|1200":[47000,25850,55.45],"75|71|85|1200":[49100,19640,59],"75|59|95|1200":[42900,32604,50.42],"75|63|95|1200":[43500,30015,52.27],"75|67|95|1200":[44900,25593,55.73],"75|71|95|1200":[47000,18800,59.3],"75|59|105|1200":[40300,32240,50.67],"75|63|105|1200":[40900,29448,52.52],"75|67|105|1200":[42300,24957,55.98],"75|71|105|1200":[44500,22250,59.6],"75|59|115|1200":[37900,33731,49.51],"75|63|115|1200":[38600,31266,51.36],"75|67|115|1200":[40000,26800,54.82],"75|71|115|1200":[42100,21050,58.4],"75|59|65|1460":[47400,36972,52.02],"75|63|65|1460":[48100,34151,53.88],"75|67|65|1460":[49500,28215,57.33],"75|71|65|1460":[51600,20640,60.9],"75|59|75|1460":[47000,36660,52.07],"75|63|75|1460":[47700,33867,53.93],"75|67|75|1460":[49100,28478,57.38],"75|71|75|1460":[51200,20480,61],"75|59|85|1460":[45800,37098,51.81],"75|63|85|1460":[46500,34410,53.67],"75|67|85|1460":[47900,28740,57.12],"75|71|85|1460":[50000,25000,60.7],"75|59|95|1460":[43700,36708,52.09],"75|63|95|1460":[44400,33744,53.94],"75|67|95|1460":[45800,28396,57.4],"75|71|95|1460":[47900,23950,61],"75|59|105|1460":[41100,36168,52.34],"75|63|105|1460":[41800,33440,54.19],"75|67|105|1460":[43200,28080,57.65],"75|71|105|1460":[45300,22650,61.2],"75|59|115|1460":[38800,38412,51.18],"75|63|115|1460":[39400,35066,53.03],"75|67|115|1460":[40800,29784,56.49],"75|71|115|1460":[43000,25800,60.1],"75|59|65|2000":[50100,45090,54.54],"75|63|65|2000":[50700,41067,56.4],"75|67|65|2000":[52100,33344,59.85],"75|71|65|2000":[54300,27150,63.4],"75|59|75|2000":[49700,44730,54.59],"75|63|75|2000":[50300,40743,56.45],"75|67|75|2000":[51700,33088,59.9],"75|71|75|2000":[53900,26950,63.5],"75|59|85|2000":[48400,45496,54.33],"75|63|85|2000":[49100,41244,56.19],"75|67|85|2000":[50500,33835,59.64],"75|71|85|2000":[52600,26300,63.2],"75|59|95|2000":[46300,44911,54.61],"75|63|95|2000":[47000,40890,56.47],"75|67|95|2000":[48400,33396,59.92],"75|71|95|2000":[50500,25250,63.5],"75|59|105|2000":[43800,43800,55.11],"75|63|105|2000":[44400,40404,56.71],"75|67|105|2000":[45800,32518,60.17],"75|71|105|2000":[48000,24000,63.8],"75|59|115|2000":[41400,41400,56.17],"75|63|115|2000":[42100,42100,55.87],"75|67|115|2000":[43500,35235,59.01],"75|71|115|2000":[45600,27360,62.6],"80|59|65|1200":[46800,37908,51.25],"80|63|65|1200":[47500,35625,53.1],"80|67|65|1200":[48900,30807,56.56],"80|71|65|1200":[51000,25500,60.1],"80|59|75|1200":[46400,38048,51.3],"80|63|75|1200":[47100,35325,53.15],"80|67|75|1200":[48500,31040,56.61],"80|71|75|1200":[50600,25300,60.2],"80|59|85|1200":[45200,38420,51.04],"80|63|85|1200":[45900,35802,52.89],"80|67|85|1200":[47300,31218,56.35],"80|71|85|1200":[49400,24700,59.9],"80|59|95|1200":[43100,37928,51.32],"80|63|95|1200":[43800,35478,53.17],"80|67|95|1200":[45200,30736,56.63],"80|71|95|1200":[47300,28380,60.2],"80|59|105|1200":[40500,37665,51.57],"80|63|105|1200":[41200,35020,53.42],"80|67|105|1200":[42600,30672,56.88],"80|71|105|1200":[44700,26820,60.5],"80|59|115|1200":[38200,38200,51.08],"80|63|115|1200":[38800,36472,52.26],"80|67|115|1200":[40200,32160,55.72],"80|71|115|1200":[42400,25440,59.3],"80|59|65|1460":[47700,43407,52.92],"80|63|65|1460":[48300,40572,54.78],"80|67|65|1460":[49700,34790,58.23],"80|71|65|1460":[51900,31140,61.8],"80|59|75|1460":[47300,43516,52.97],"80|63|75|1460":[47900,40236,54.83],"80|67|75|1460":[49300,35003,58.28],"80|71|75|1460":[51500,30900,61.9],"80|59|85|1460":[46000,43700,52.71],"80|63|85|1460":[46700,40629,54.57],"80|67|85|1460":[48100,35113,58.02],"80|71|85|1460":[50200,30120,61.6],"80|59|95|1460":[43900,43461,52.99],"80|63|95|1460":[44600,40586,54.85],"80|67|95|1460":[46000,34960,58.3],"80|71|95|1460":[48100,28860,61.9],"80|59|105|1460":[41400,41400,54.24],"80|63|105|1460":[42000,39900,55.09],"80|67|105|1460":[43400,34286,58.55],"80|71|105|1460":[45600,27360,62.1],"80|59|115|1460":[39000,39000,55.7],"80|63|115|1460":[39700,39700,55.29],"80|67|115|1460":[41100,36168,57.39],"80|71|115|1460":[43200,30240,61],"80|59|65|2000":[50300,50300,57.13],"80|63|65|2000":[51000,49980,57.3],"80|67|65|2000":[52400,42444,60.75],"80|71|65|2000":[54500,32700,64.3],"80|59|75|2000":[49900,49900,57.32],"80|63|75|2000":[50600,50094,57.35],"80|67|75|2000":[52000,42120,60.8],"80|71|75|2000":[54100,32460,64.4],"80|59|85|2000":[48700,48700,57.87],"80|63|85|2000":[49300,49300,57.57],"80|67|85|2000":[50700,42588,60.54],"80|71|85|2000":[52900,37030,64.1],"80|59|95|2000":[46600,46600,58.83],"80|63|95|2000":[47200,47200,58.53],"80|67|95|2000":[48600,42282,60.82],"80|71|95|2000":[50800,35560,64.4],"80|59|105|2000":[44000,44000,60],"80|63|105|2000":[44700,44700,59.7],"80|67|105|2000":[46100,41490,61.07],"80|71|105|2000":[48200,33740,64.7],"80|59|115|2000":[41700,41700,61.06],"80|63|115|2000":[42300,42300,60.76],"80|67|115|2000":[43700,43700,60.13],"80|71|115|2000":[45900,36720,63.5],"85|59|65|1200":[47600,42840,52.62],"85|63|65|1200":[48300,40089,54.47],"85|67|65|1200":[49700,35784,57.92],"85|71|65|1200":[51800,31080,61.5],"85|59|75|1200":[47200,42480,52.67],"85|63|75|1200":[47900,40236,54.52],"85|67|75|1200":[49300,35496,57.98],"85|71|75|1200":[51400,30840,61.6],"85|59|85|1200":[46000,43240,52.41],"85|63|85|1200":[46600,40542,54.26],"85|67|85|1200":[48000,36000,57.72],"85|71|85|1200":[50200,30120,61.3],"85|59|95|1200":[43900,42583,52.68],"85|63|95|1200":[44500,40050,54.54],"85|67|95|1200":[45900,35802,57.99],"85|71|95|1200":[48100,28860,61.6],"85|59|105|1200":[41300,41300,53.7],"85|63|105|1200":[42000,39900,54.78],"85|67|105|1200":[43400,35154,58.24],"85|71|105|1200":[45500,31850,61.8],"85|59|115|1200":[39000,39000,55.48],"85|63|115|1200":[39600,39600,54.98],"85|67|115|1200":[41000,36900,57.08],"85|71|115|1200":[43200,30240,60.7],"85|59|65|1460":[48500,48500,54.82],"85|63|65|1460":[49100,46154,56.14],"85|67|65|1460":[50500,40905,59.6],"85|71|65|1460":[52700,36890,63.2],"85|59|75|1460":[48100,48100,55.08],"85|63|75|1460":[48700,46265,56.19],"85|67|75|1460":[50100,40581,59.65],"85|71|75|1460":[52200,36540,63.2],"85|59|85|1460":[46800,46800,55.84],"85|63|85|1460":[47500,46550,55.93],"85|67|85|1460":[48900,41076,59.39],"85|71|85|1460":[51000,35700,63],"85|59|95|1460":[44700,44700,57.15],"85|63|95|1460":[45400,45400,56.74],"85|67|95|1460":[46800,40716,59.67],"85|71|95|1460":[48900,34230,63.2],"85|59|105|1460":[42200,42200,58.75],"85|63|105|1460":[42800,42800,58.34],"85|67|105|1460":[44200,40222,59.91],"85|71|105|1460":[46400,32480,63.5],"85|59|115|1460":[39800,39800,60.21],"85|63|115|1460":[40500,40500,59.8],"85|67|115|1460":[41900,41900,58.93],"85|71|115|1460":[44000,35200,62.3],"85|59|65|2000":[51100,51100,61.77],"85|63|65|2000":[51800,51800,61.47],"85|67|65|2000":[53200,50540,62.12],"85|71|65|2000":[55300,44240,65.7],"85|59|75|2000":[50700,50700,61.96],"85|63|75|2000":[51400,51400,61.66],"85|67|75|2000":[52700,50065,62.17],"85|71|75|2000":[54900,43920,65.8],"85|59|85|2000":[49500,49500,62.51],"85|63|85|2000":[50100,50100,62.21],"85|67|85|2000":[51500,50985,61.91],"85|71|85|2000":[53700,42960,65.5],"85|59|95|2000":[47400,47400,63.47],"85|63|95|2000":[48000,48000,63.17],"85|67|95|2000":[49400,49400,62.53],"85|71|95|2000":[51600,41280,65.8],"85|59|105|2000":[44800,44800,64.64],"85|63|105|2000":[45500,45500,64.34],"85|67|105|2000":[46900,46900,63.7],"85|71|105|2000":[49000,44100,66],"85|59|115|2000":[42500,42500,65.7],"85|63|115|2000":[43100,43100,65.4],"85|67|115|2000":[44500,44500,64.77],"85|71|115|2000":[46600,41940,64.9]},"heat":[{"size":"Low","inputHigh":70,"outputHigh":56.7,"inputLow":52.5,"outputLow":42.53,"riseHigh":[25.0,55.0],"riseLow":[20.0,50.0],"thermalEff":80},{"size":"Medium","inputHigh":115,"outputHigh":93.15,"inputLow":86.25,"outputLow":69.86,"riseHigh":[30.0,60.0],"riseLow":[20.0,50.0],"thermalEff":80},{"size":"High","inputHigh":140,"outputHigh":113.4,"inputLow":105,"outputLow":85.05,"riseHigh":[35.0,65.0],"riseLow":[25.0,55.0],"thermalEff":80}],"electrical":{"208/3":{"D":{"model":"DHG0483D","mca":22.8,"mop":30.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":32.4,"mopConv":40.0,"mcaPe":25.0,"mopPe":35.0,"mcaBoth":34.6,"mopBoth":45.0},"W":{"model":"DHG0483W","mca":20.9,"mop":30.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":30.5,"mopConv":40.0,"mcaPe":23.1,"mopPe":30.0,"mcaBoth":32.7,"mopBoth":40.0}},"460/3":{"D":{"model":"DHG0484D","mca":10.7,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":15.0,"mopConv":20.0,"mcaPe":11.6,"mopPe":15.0,"mcaBoth":15.9,"mopBoth":20.0},"W":{"model":"DHG0484W","mca":10.7,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":15.0,"mopConv":20.0,"mcaPe":11.6,"mopPe":15.0,"mcaBoth":15.9,"mopBoth":20.0}}},"airflow":{"source":"SS-DHG3-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":1200,"cfmMax":1805,"cfmAtEspMax":1550,"heatMin":950,"heatMax":null},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":1205,"cfmMax":1820,"cfmAtEspMax":1560,"heatMin":1325,"heatMax":null},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":1205,"cfmMax":1930,"cfmAtEspMax":1680,"heatMin":1500,"heatMax":null},"W|Low":{"espMin":0.8,"espMax":2,"cfmMin":1282,"cfmMax":2000,"cfmAtEspMax":1550,"heatMin":950,"heatMax":null},"W|Medium":{"espMin":0.8,"espMax":2,"cfmMin":1282,"cfmMax":2000,"cfmAtEspMax":1550,"heatMin":1325,"heatMax":null},"W|High":{"espMin":0.8,"espMax":2,"cfmMin":1282,"cfmMax":2000,"cfmAtEspMax":1550,"heatMin":1500,"heatMax":null}},"eheat":{}},"lowStage":{"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[840,1060,1400]},"cooling":{"70|59|65|840":[33200,18592,49.82],"70|63|65|840":[33700,16850,51.61],"70|67|65|840":[34700,13880,54.94],"70|59|75|840":[32900,18424,49.87],"70|63|75|840":[33400,17034,51.66],"70|67|75|840":[34400,13760,54.99],"70|59|85|840":[32100,18939,49.62],"70|63|85|840":[32500,17225,51.4],"70|67|85|840":[33500,14070,54.74],"70|59|95|840":[30500,18605,49.89],"70|63|95|840":[31000,17050,51.67],"70|67|95|840":[32000,13760,55.01],"70|59|105|840":[28700,18368,50.13],"70|63|105|840":[29200,16644,51.91],"70|67|105|840":[30200,13590,55.25],"70|59|115|840":[27000,19440,49.01],"70|63|115|840":[27500,17875,50.79],"70|67|115|840":[28500,14535,54.13],"70|59|65|1060":[33900,21357,51.76],"70|63|65|1060":[34400,19264,53.54],"70|67|65|1060":[35400,15222,56.88],"70|59|75|1060":[33600,21168,51.81],"70|63|75|1060":[34100,19096,53.59],"70|67|75|1060":[35100,15093,56.93],"70|59|85|1060":[32800,21648,51.55],"70|63|85|1060":[33200,19256,53.34],"70|67|85|1060":[34200,15390,56.68],"70|59|95|1060":[31200,21216,51.82],"70|63|95|1060":[31700,19020,53.61],"70|67|95|1060":[32700,15369,56.95],"70|59|105|1060":[29400,20874,52.06],"70|63|105|1060":[29900,18837,53.85],"70|67|105|1060":[30900,14832,57.19],"70|59|115|1060":[27700,22160,50.94],"70|63|115|1060":[28200,20022,52.73],"70|67|115|1060":[29200,16352,56.07],"70|59|65|1400":[35500,24850,53.9],"70|63|65|1400":[36000,21960,55.69],"70|67|65|1400":[37000,17020,59.02],"70|59|75|1400":[35200,24640,53.95],"70|63|75|1400":[35700,22134,55.74],"70|67|75|1400":[36700,16882,59.07],"70|59|85|1400":[34300,25039,53.7],"70|63|85|1400":[34800,22272,55.48],"70|67|85|1400":[35800,17184,58.82],"70|59|95|1400":[32800,24600,53.97],"70|63|95|1400":[33300,21978,55.75],"70|67|95|1400":[34300,16807,59.09],"70|59|105|1400":[31000,24490,54.21],"70|63|105|1400":[31500,21735,55.99],"70|67|105|1400":[32500,16575,59.33],"70|59|115|1400":[29300,26077,53.09],"70|63|115|1400":[29800,23244,54.87],"70|67|115|1400":[30800,18172,58.21],"75|59|65|840":[33400,22378,50.89],"75|63|65|840":[33900,20679,52.68],"75|67|65|840":[34900,17450,56.01],"75|71|65|840":[36400,14560,59.5],"75|59|75|840":[33100,22177,50.94],"75|63|75|840":[33600,20496,52.73],"75|67|75|840":[34600,17646,56.06],"75|71|75|840":[36100,14440,59.5],"75|59|85|840":[32200,22540,50.69],"75|63|85|840":[32700,20928,52.48],"75|67|85|840":[33700,17861,55.81],"75|71|85|840":[35300,14120,59.3],"75|59|95|840":[30700,22104,50.96],"75|63|95|840":[31200,20592,52.74],"75|67|95|840":[32200,17388,56.08],"75|71|95|840":[33700,13480,59.5],"75|59|105|840":[28900,21964,51.2],"75|63|105|840":[29400,20286,52.98],"75|67|105|840":[30400,17328,56.32],"75|71|105|840":[31900,12760,59.8],"75|59|115|840":[27200,23120,50.08],"75|63|115|840":[27700,21329,51.86],"75|67|115|840":[28700,18368,55.2],"75|71|115|840":[30200,15100,58.7],"75|59|65|1060":[34100,25916,52.83],"75|63|65|1060":[34600,23874,54.61],"75|67|65|1060":[35600,19936,57.95],"75|71|65|1060":[37100,14840,61.4],"75|59|75|1060":[33800,25688,52.88],"75|63|75|1060":[34300,23667,54.66],"75|67|75|1060":[35300,19768,58],"75|71|75|1060":[36800,14720,61.5],"75|59|85|1060":[32900,25991,52.63],"75|63|85|1060":[33400,24048,54.41],"75|67|85|1060":[34400,19952,57.75],"75|71|85|1060":[35900,14360,61.2],"75|59|95|1060":[31400,25748,52.89],"75|63|95|1060":[31900,23606,54.68],"75|67|95|1060":[32900,19740,58.02],"75|71|95|1060":[34400,17200,61.5],"75|59|105|1060":[29600,25456,53.13],"75|63|105|1060":[30000,23400,54.92],"75|67|105|1060":[31100,19593,58.26],"75|71|105|1060":[32600,16300,61.7],"75|59|115|1060":[27900,26784,52.01],"75|63|115|1060":[28400,24708,53.8],"75|67|115|1060":[29400,20874,57.14],"75|71|115|1060":[30900,15450,60.6],"75|59|65|1400":[35700,30702,54.97],"75|63|65|1400":[36200,28236,56.76],"75|67|65|1400":[37200,23064,60.09],"75|71|65|1400":[38700,19350,63.6],"75|59|75|1400":[35400,30798,55.02],"75|63|75|1400":[35900,28002,56.81],"75|67|75|1400":[36900,22878,60.14],"75|71|75|1400":[38400,19200,63.6],"75|59|85|1400":[34500,31050,54.77],"75|63|85|1400":[35000,28350,56.56],"75|67|85|1400":[36000,23400,59.89],"75|71|85|1400":[37500,18750,63.3],"75|59|95|1400":[33000,30690,55.04],"75|63|95|1400":[33500,28140,56.82],"75|67|95|1400":[34500,22770,60.16],"75|71|95|1400":[36000,18000,63.6],"75|59|105|1400":[31200,30264,55.28],"75|63|105|1400":[31600,27492,57.06],"75|67|105|1400":[32600,22494,60.4],"75|71|105|1400":[34200,17100,63.9],"75|59|115|1400":[29500,29500,55.86],"75|63|115|1400":[29900,29302,55.94],"75|67|115|1400":[30900,24102,59.28],"75|71|115|1400":[32500,19500,62.7],"80|59|65|840":[33600,25872,51.93],"80|63|65|840":[34100,24211,53.72],"80|67|65|840":[35100,21060,57.06],"80|71|65|840":[36600,18300,60.5],"80|59|75|840":[33300,25974,51.98],"80|63|75|840":[33800,24336,53.77],"80|67|75|840":[34800,21228,57.11],"80|71|75|840":[36300,18150,60.6],"80|59|85|840":[32400,26244,51.73],"80|63|85|840":[32900,24346,53.52],"80|67|85|840":[33900,21357,56.86],"80|71|85|840":[35400,17700,60.3],"80|59|95|840":[30900,25956,52],"80|63|95|840":[31400,24178,53.79],"80|67|95|840":[32400,21060,57.13],"80|71|95|840":[33900,16950,60.6],"80|59|105|840":[29100,25608,52.24],"80|63|105|840":[29500,23895,54.03],"80|67|105|840":[30500,21045,57.36],"80|71|105|840":[32100,19260,60.8],"80|59|115|840":[27400,26852,51.12],"80|63|115|840":[27800,25020,52.91],"80|67|115|840":[28800,21888,56.25],"80|71|115|840":[30400,18240,59.7],"80|59|65|1060":[34300,30527,53.87],"80|63|65|1060":[34800,28536,55.66],"80|67|65|1060":[35800,24344,59],"80|71|65|1060":[37300,18650,62.5],"80|59|75|1060":[34000,30260,53.92],"80|63|75|1060":[34500,28290,55.71],"80|67|75|1060":[35500,24495,59.04],"80|71|75|1060":[37000,22200,62.5],"80|59|85|1060":[33100,30783,53.67],"80|63|85|1060":[33600,28560,55.46],"80|67|85|1060":[34600,24566,58.79],"80|71|85|1060":[36100,21660,62.2],"80|59|95|1060":[31600,30336,53.94],"80|63|95|1060":[32100,28248,55.73],"80|67|95|1060":[33100,24494,59.06],"80|71|95|1060":[34600,20760,62.5],"80|59|105|1060":[29700,29700,54.49],"80|63|105|1060":[30200,28086,55.96],"80|67|105|1060":[31200,24024,59.3],"80|71|105|1060":[32800,19680,62.8],"80|59|115|1060":[28100,28100,55.94],"80|63|115|1060":[28500,28500,55.53],"80|67|115|1060":[29500,25370,58.18],"80|71|115|1060":[31100,21770,61.6],"80|59|65|1400":[35900,35900,56.71],"80|63|65|1400":[36300,34122,57.8],"80|67|65|1400":[37300,29094,61.14],"80|71|65|1400":[38900,23340,64.6],"80|59|75|1400":[35600,35600,56.9],"80|63|75|1400":[36000,34200,57.85],"80|67|75|1400":[37000,28860,61.19],"80|71|75|1400":[38600,23160,64.6],"80|59|85|1400":[34700,34700,57.48],"80|63|85|1400":[35200,34496,57.6],"80|67|85|1400":[36200,29322,60.94],"80|71|85|1400":[37700,22620,64.4],"80|59|95|1400":[33200,33200,58.46],"80|63|95|1400":[33700,33700,58.15],"80|67|95|1400":[34700,29148,61.21],"80|71|95|1400":[36200,25340,64.7],"80|59|105|1400":[31300,31300,59.66],"80|63|105|1400":[31800,31800,59.35],"80|67|105|1400":[32800,28536,61.44],"80|71|105|1400":[34300,24010,64.9],"80|59|115|1400":[29600,29600,60.75],"80|63|115|1400":[30100,30100,60.44],"80|67|115|1400":[31100,30167,60.33],"80|71|115|1400":[32700,26160,63.8],"85|59|65|840":[34200,29070,53.43],"85|63|65|840":[34600,27334,55.21],"85|67|65|840":[35600,24564,58.55],"85|71|65|840":[37200,22320,62],"85|59|75|840":[33900,29154,53.48],"85|63|75|840":[34300,27440,55.26],"85|67|75|840":[35300,24357,58.6],"85|71|75|840":[36900,22140,62.1],"85|59|85|840":[33000,29370,53.22],"85|63|85|840":[33500,27805,55.01],"85|67|85|840":[34500,24495,58.35],"85|71|85|840":[36000,21600,61.8],"85|59|95|840":[31500,29295,53.49],"85|63|95|840":[31900,27434,55.28],"85|67|95|840":[32900,24346,58.62],"85|71|95|840":[34500,20700,62.1],"85|59|105|840":[29600,29008,53.73],"85|63|105|840":[30100,27391,55.52],"85|67|105|840":[31100,24258,58.86],"85|71|105|840":[32600,19560,62.3],"85|59|115|840":[27900,27900,54.77],"85|63|115|840":[28400,28400,54.4],"85|67|115|840":[29400,25284,57.74],"85|71|115|840":[30900,21630,61.2],"85|59|65|1060":[34900,34551,55.36],"85|63|65|1060":[35300,32476,57.15],"85|67|65|1060":[36300,28677,60.49],"85|71|65|1060":[37900,22740,63.9],"85|59|75|1060":[34600,34600,55.41],"85|63|75|1060":[35000,32550,57.2],"85|67|75|1060":[36000,28440,60.54],"85|71|75|1060":[37600,26320,64],"85|59|85|1060":[33700,33700,56.12],"85|63|85|1060":[34100,32736,56.95],"85|67|85|1060":[35200,28864,60.28],"85|71|85|1060":[36700,25690,63.7],"85|59|95|1060":[32200,32200,57.42],"85|63|95|1060":[32600,32274,57.22],"85|67|95|1060":[33600,28560,60.55],"85|71|95|1060":[35200,24640,64],"85|59|105|1060":[30300,30300,59],"85|63|105|1060":[30800,30800,58.6],"85|67|105|1060":[31800,28302,60.79],"85|71|105|1060":[33300,23310,64.2],"85|59|115|1060":[28600,28600,60.45],"85|63|115|1060":[29100,29100,60.04],"85|67|115|1060":[30100,29498,59.67],"85|71|115|1060":[31600,25280,63.1],"85|59|65|1400":[36400,36400,61.34],"85|63|65|1400":[36900,36900,61.03],"85|67|65|1400":[37900,34489,62.63],"85|71|65|1400":[39500,27650,66.1],"85|59|75|1400":[36100,36100,61.54],"85|63|75|1400":[36600,36600,61.23],"85|67|75|1400":[37600,34216,62.68],"85|71|75|1400":[39100,27370,66.1],"85|59|85|1400":[35300,35300,62.11],"85|63|85|1400":[35700,35700,61.8],"85|67|85|1400":[36700,34865,62.43],"85|71|85|1400":[38300,30640,65.9],"85|59|95|1400":[33700,33700,63.09],"85|63|95|1400":[34200,34200,62.78],"85|67|95|1400":[35200,34496,62.7],"85|71|95|1400":[36800,29440,66.2],"85|59|105|1400":[31900,31900,64.29],"85|63|105|1400":[32400,32400,63.98],"85|67|105|1400":[33400,33400,63.33],"85|71|105|1400":[34900,27920,66.4],"85|59|115|1400":[30200,30200,65.38],"85|63|115|1400":[30700,30700,65.07],"85|67|115|1400":[31700,31700,64.42],"85|71|115|1400":[33200,29880,65.3]}},"motors":["D","W"]},"DHG060":{"family":"DHG","type":"GAS","efficiency":"HIGH","tons":5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1500,1880,2500]},"cooling":{"70|59|65|1500":[59300,33208,49.9],"70|63|65|1500":[60200,30100,51.69],"70|67|65|1500":[62000,24800,55.02],"70|59|75|1500":[58800,32928,49.95],"70|63|75|1500":[59600,30396,51.74],"70|67|75|1500":[61400,24560,55.07],"70|59|85|1500":[57200,33748,49.7],"70|63|85|1500":[58100,30793,51.49],"70|67|85|1500":[59900,25158,54.82],"70|59|95|1500":[54500,33245,49.97],"70|63|95|1500":[55400,29916,51.76],"70|67|95|1500":[57200,24596,55.09],"70|59|105|1500":[51200,32768,50.21],"70|63|105|1500":[52100,29697,51.99],"70|67|105|1500":[53900,24255,55.33],"70|59|115|1500":[48200,34704,49.09],"70|63|115|1500":[49100,31424,50.88],"70|67|115|1500":[50900,25959,54.21],"70|59|65|1880":[60500,37510,51.78],"70|63|65|1880":[61400,33770,53.56],"70|67|65|1880":[63200,27176,56.9],"70|59|75|1880":[60000,37800,51.83],"70|63|75|1880":[60800,34048,53.61],"70|67|75|1880":[62600,26918,56.94],"70|59|85|1880":[58400,37960,51.58],"70|63|85|1880":[59300,34394,53.36],"70|67|85|1880":[61100,27495,56.69],"70|59|95|1880":[55700,37319,51.84],"70|63|95|1880":[56600,33960,53.63],"70|67|95|1880":[58400,26864,56.96],"70|59|105|1880":[52400,37204,52.08],"70|63|105|1880":[53300,33579,53.87],"70|67|105|1880":[55100,26448,57.2],"70|59|115|1880":[49400,39520,50.97],"70|63|115|1880":[50300,35713,52.75],"70|67|115|1880":[52100,28655,56.08],"70|59|65|2500":[63500,43815,53.97],"70|63|65|2500":[64300,39223,55.76],"70|67|65|2500":[66100,29745,59.09],"70|59|75|2500":[62900,44030,54.02],"70|63|75|2500":[63800,38918,55.81],"70|67|75|2500":[65600,30176,59.14],"70|59|85|2500":[61400,44822,53.77],"70|63|85|2500":[62200,39808,55.55],"70|67|85|2500":[64000,30720,58.89],"70|59|95|2500":[58700,44025,54.04],"70|63|95|2500":[59500,39270,55.82],"70|67|95|2500":[61300,30037,59.16],"70|59|105|2500":[55400,43212,54.28],"70|63|105|2500":[56200,38216,56.06],"70|67|105|2500":[58000,29000,59.39],"70|59|115|2500":[52400,46112,53.16],"70|63|115|2500":[53200,41496,54.94],"70|67|115|2500":[55000,32450,58.28],"75|59|65|1500":[59600,39336,50.98],"75|63|65|1500":[60500,36905,52.76],"75|67|65|1500":[62300,31150,56.1],"75|71|65|1500":[65000,26000,59.5],"75|59|75|1500":[59100,39597,51.03],"75|63|75|1500":[59900,36539,52.81],"75|67|75|1500":[61700,30850,56.15],"75|71|75|1500":[64500,25800,59.6],"75|59|85|1500":[57500,39675,50.78],"75|63|85|1500":[58400,36792,52.56],"75|67|85|1500":[60200,31304,55.89],"75|71|85|1500":[62900,25160,59.3],"75|59|95|1500":[54800,39456,51.05],"75|63|95|1500":[55700,36762,52.83],"75|67|95|1500":[57500,31050,56.16],"75|71|95|1500":[60200,24080,59.6],"75|59|105|1500":[51500,39140,51.28],"75|63|105|1500":[52400,36156,53.07],"75|67|105|1500":[54200,30894,56.4],"75|71|105|1500":[56900,22760,59.9],"75|59|115|1500":[48500,40740,50.17],"75|63|115|1500":[49400,38038,51.95],"75|67|115|1500":[51200,32768,55.29],"75|71|115|1500":[53900,26950,58.7],"75|59|65|1880":[60800,45600,52.85],"75|63|65|1880":[61700,41956,54.64],"75|67|65|1880":[63500,34925,57.97],"75|71|65|1880":[66200,26480,61.4],"75|59|75|1880":[60300,45828,52.9],"75|63|75|1880":[61200,42228,54.69],"75|67|75|1880":[63000,35280,58.02],"75|71|75|1880":[65700,26280,61.5],"75|59|85|1880":[58700,46373,52.65],"75|63|85|1880":[59600,42316,54.44],"75|67|85|1880":[61400,35612,57.77],"75|71|85|1880":[64100,25640,61.2],"75|59|95|1880":[56000,45360,52.92],"75|63|95|1880":[56900,42106,54.71],"75|67|95|1880":[58700,35220,58.04],"75|71|95|1880":[61400,30700,61.5],"75|59|105|1880":[52800,45408,53.16],"75|63|105|1880":[53600,41272,54.94],"75|67|105|1880":[55400,34348,58.28],"75|71|105|1880":[58100,29050,61.7],"75|59|115|1880":[49700,47215,52.04],"75|63|115|1880":[50600,44022,53.83],"75|67|115|1880":[52400,36680,57.16],"75|71|115|1880":[55100,27550,60.6],"75|59|65|2500":[63800,54868,55.05],"75|63|65|2500":[64600,49742,56.83],"75|67|65|2500":[66400,40504,60.16],"75|71|65|2500":[69200,34600,63.6],"75|59|75|2500":[63200,54984,55.1],"75|63|75|2500":[64100,49998,56.88],"75|67|75|2500":[65900,40858,60.21],"75|71|75|2500":[68600,34300,63.7],"75|59|85|2500":[61700,55530,54.84],"75|63|85|2500":[62500,50625,56.63],"75|67|85|2500":[64300,41152,59.96],"75|71|85|2500":[67000,33500,63.4],"75|59|95|2500":[59000,54870,55.11],"75|63|95|2500":[59800,49634,56.9],"75|67|95|2500":[61600,40656,60.23],"75|71|95|2500":[64400,32200,63.7],"75|59|105|2500":[55700,54029,55.35],"75|63|105|2500":[56500,49155,57.14],"75|67|105|2500":[58300,40227,60.47],"75|71|105|2500":[61100,30550,63.9],"75|59|115|2500":[52700,52700,55.85],"75|63|115|2500":[53500,52430,56.02],"75|67|115|2500":[55300,43134,59.35],"75|71|115|2500":[58000,34800,62.8],"80|59|65|1500":[59900,46123,52.03],"80|63|65|1500":[60800,43168,53.81],"80|67|65|1500":[62600,37560,57.15],"80|71|65|1500":[65300,32650,60.6],"80|59|75|1500":[59400,46332,52.08],"80|63|75|1500":[60300,43416,53.86],"80|67|75|1500":[62100,37881,57.19],"80|71|75|1500":[64800,32400,60.6],"80|59|85|1500":[57800,46240,51.83],"80|63|85|1500":[58700,43438,53.61],"80|67|85|1500":[60500,38115,56.94],"80|71|85|1500":[63200,31600,60.4],"80|59|95|1500":[55100,45733,52.1],"80|63|95|1500":[56000,43120,53.88],"80|67|95|1500":[57800,37570,57.21],"80|71|95|1500":[60500,30250,60.7],"80|59|105|1500":[51900,45672,52.33],"80|63|105|1500":[52700,42687,54.12],"80|67|105|1500":[54500,37060,57.45],"80|71|105|1500":[57200,34320,60.9],"80|59|115|1500":[48800,47336,51.22],"80|63|115|1500":[49700,44730,53],"80|67|115|1500":[51500,39140,56.33],"80|71|115|1500":[54200,32520,59.8],"80|59|65|1880":[61200,53856,53.9],"80|63|65|1880":[62000,50220,55.69],"80|67|65|1880":[63800,43384,59.02],"80|71|65|1880":[66500,33250,62.5],"80|59|75|1880":[60600,53934,53.95],"80|63|75|1880":[61500,50430,55.74],"80|67|75|1880":[63300,43044,59.07],"80|71|75|1880":[66000,33000,62.5],"80|59|85|1880":[59100,54372,53.7],"80|63|85|1880":[59900,50915,55.48],"80|67|85|1880":[61700,43807,58.82],"80|71|85|1880":[64400,38640,62.3],"80|59|95|1880":[56400,54144,53.97],"80|63|95|1880":[57200,50336,55.75],"80|67|95|1880":[59000,43070,59.09],"80|71|95|1880":[61700,37020,62.5],"80|59|105|1880":[53100,53100,54.34],"80|63|105|1880":[53900,49588,55.99],"80|67|105|1880":[55700,42889,59.32],"80|71|105|1880":[58400,35040,62.8],"80|59|115|1880":[50100,50100,55.8],"80|63|115|1880":[50900,50900,55.39],"80|67|115|1880":[52700,45322,58.21],"80|71|115|1880":[55400,38780,61.7],"80|59|65|2500":[64100,64100,56.7],"80|63|65|2500":[64900,61006,57.88],"80|67|65|2500":[66700,51359,61.21],"80|71|65|2500":[69500,41700,64.7],"80|59|75|2500":[63500,63500,56.89],"80|63|75|2500":[64400,60536,57.93],"80|67|75|2500":[66200,51636,61.26],"80|71|75|2500":[68900,41340,64.7],"80|59|85|2500":[62000,62000,57.46],"80|63|85|2500":[62800,61544,57.68],"80|67|85|2500":[64600,52326,61.01],"80|71|85|2500":[67400,40440,64.5],"80|59|95|2500":[59300,59300,58.44],"80|63|95|2500":[60100,60100,58.13],"80|67|95|2500":[61900,51377,61.28],"80|71|95|2500":[64700,38820,64.7],"80|59|105|2500":[56000,56000,59.64],"80|63|105|2500":[56800,56800,59.33],"80|67|105|2500":[58600,50982,61.52],"80|71|105|2500":[61400,42980,65],"80|59|115|2500":[53000,53000,60.74],"80|63|115|2500":[53800,53800,60.43],"80|67|115|2500":[55600,53932,60.4],"80|71|115|2500":[58400,46720,63.9],"85|59|65|1500":[61000,51850,53.52],"85|63|65|1500":[61800,48822,55.31],"85|67|65|1500":[63600,43248,58.64],"85|71|65|1500":[66300,39780,62.1],"85|59|75|1500":[60400,51944,53.57],"85|63|75|1500":[61300,49040,55.36],"85|67|75|1500":[63100,43539,58.69],"85|71|75|1500":[65800,39480,62.1],"85|59|85|1500":[58900,52421,53.32],"85|63|85|1500":[59700,49551,55.11],"85|67|85|1500":[61500,43665,58.44],"85|71|85|1500":[64200,38520,61.9],"85|59|95|1500":[56200,51704,53.59],"85|63|95|1500":[57000,49020,55.38],"85|67|95|1500":[58800,43512,58.71],"85|71|95|1500":[61500,36900,62.2],"85|59|105|1500":[52900,51313,53.83],"85|63|105|1500":[53700,48330,55.61],"85|67|105|1500":[55500,42735,58.95],"85|71|105|1500":[58200,34920,62.4],"85|59|115|1500":[49900,49900,54.79],"85|63|115|1500":[50700,50193,54.5],"85|67|115|1500":[52500,44625,57.83],"85|71|115|1500":[55200,38640,61.3],"85|59|65|1880":[62200,60956,55.4],"85|63|65|1880":[63000,57330,57.18],"85|67|65|1880":[64800,50544,60.51],"85|71|65|1880":[67600,40560,64],"85|59|75|1880":[61600,60984,55.45],"85|63|75|1880":[62500,57500,57.23],"85|67|75|1880":[64300,50797,60.56],"85|71|75|1880":[67000,40200,64],"85|59|85|1880":[60100,60100,55.95],"85|63|85|1880":[60900,57855,56.98],"85|67|85|1880":[62700,50787,60.31],"85|71|85|1880":[65400,45780,63.8],"85|59|95|1880":[57400,57400,57.26],"85|63|95|1880":[58200,57618,57.25],"85|67|95|1880":[60000,50400,60.58],"85|71|95|1880":[62800,43960,64],"85|59|105|1880":[54100,54100,58.85],"85|63|105|1880":[54900,54900,58.44],"85|67|105|1880":[56700,49896,60.82],"85|71|105|1880":[59500,41650,64.3],"85|59|115|1880":[51100,51100,60.31],"85|63|115|1880":[51900,51900,59.9],"85|67|115|1880":[53700,52089,59.7],"85|71|115|1880":[56400,45120,63.2],"85|59|65|2500":[65100,65100,61.33],"85|63|65|2500":[65900,65900,61.02],"85|67|65|2500":[67700,60930,62.71],"85|71|65|2500":[70500,49350,66.2],"85|59|75|2500":[64600,64600,61.52],"85|63|75|2500":[65400,65400,61.22],"85|67|75|2500":[67200,61152,62.76],"85|71|75|2500":[69900,48930,66.2],"85|59|85|2500":[63000,63000,62.09],"85|63|85|2500":[63800,63800,61.79],"85|67|85|2500":[65600,61664,62.51],"85|71|85|2500":[68400,54720,66],"85|59|95|2500":[60300,60300,63.07],"85|63|95|2500":[61100,61100,62.77],"85|67|95|2500":[62900,61013,62.78],"85|71|95|2500":[65700,52560,66.2],"85|59|105|2500":[57000,57000,64.27],"85|63|105|2500":[57800,57800,63.97],"85|67|105|2500":[59600,59600,63.31],"85|71|105|2500":[62400,49920,66.5],"85|59|115|2500":[54000,54000,65.37],"85|63|115|2500":[54800,54800,65.06],"85|67|115|2500":[56600,56600,64.41],"85|71|115|2500":[59400,53460,65.3]},"heat":[{"size":"Low","inputHigh":70,"outputHigh":56.7,"inputLow":52.5,"outputLow":42.53,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":80},{"size":"Medium","inputHigh":115,"outputHigh":93.15,"inputLow":86.25,"outputLow":69.86,"riseHigh":[35.0,65.0],"riseLow":[35.0,65.0],"thermalEff":80},{"size":"High","inputHigh":140,"outputHigh":113.4,"inputLow":105,"outputLow":85.05,"riseHigh":[35.0,65.0],"riseLow":[25.0,55.0],"thermalEff":80}],"electrical":{"208/3":{"D":{"model":"DHG0603D","mca":28.5,"mop":40.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":38.1,"mopConv":50.0,"mcaPe":30.7,"mopPe":45.0,"mcaBoth":40.3,"mopBoth":50.0},"W":{"model":"DHG0603W","mca":29.3,"mop":40.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":38.9,"mopConv":50.0,"mcaPe":31.5,"mopPe":45.0,"mcaBoth":41.1,"mopBoth":50.0}},"460/3":{"D":{"model":"DHG0604D","mca":13.3,"mop":20.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":17.6,"mopConv":20.0,"mcaPe":14.2,"mopPe":20.0,"mcaBoth":18.5,"mopBoth":25.0},"W":{"model":"DHG0604W","mca":15.3,"mop":20.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":19.6,"mopConv":25.0,"mcaPe":16.2,"mopPe":20.0,"mcaBoth":20.5,"mopBoth":25.0}}},"airflow":{"source":"SS-DHG3-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":1500,"cfmMax":2145,"cfmAtEspMax":1900,"heatMin":950,"heatMax":null},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":1500,"cfmMax":2145,"cfmAtEspMax":1900,"heatMin":1150,"heatMax":null},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":1685,"cfmMax":2145,"cfmAtEspMax":1900,"heatMin":1615,"heatMax":null},"W|Low":{"espMin":0.8,"espMax":2,"cfmMin":1500,"cfmMax":2446,"cfmAtEspMax":2037,"heatMin":950,"heatMax":null},"W|Medium":{"espMin":0.8,"espMax":2,"cfmMin":1500,"cfmMax":2446,"cfmAtEspMax":2037,"heatMin":1150,"heatMax":null},"W|High":{"espMin":0.8,"espMax":2,"cfmMin":1660,"cfmMax":2446,"cfmAtEspMax":2037,"heatMin":1615,"heatMax":null}},"eheat":{}},"lowStage":{"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1050,1240,1750]},"cooling":{"70|59|65|1050":[42800,21828,51.11],"70|63|65|1050":[43500,20010,52.83],"70|67|65|1050":[44700,16092,56.05],"70|59|75|1050":[42500,21675,51.15],"70|63|75|1050":[43100,19826,52.88],"70|67|75|1050":[44400,15984,56.09],"70|59|85|1050":[41300,21889,50.91],"70|63|85|1050":[41900,20112,52.63],"70|67|85|1050":[43200,16416,55.85],"70|59|95|1050":[39400,21670,51.17],"70|63|95|1050":[40000,19600,52.89],"70|67|95|1050":[41300,16107,56.11],"70|59|105|1050":[37000,21460,51.4],"70|63|105|1050":[37600,19552,53.12],"70|67|105|1050":[38900,15949,56.34],"70|59|115|1050":[34900,22685,50.32],"70|63|115|1050":[35500,20590,52.05],"70|67|115|1050":[36800,16928,55.26],"70|59|65|1240":[43500,23925,52.42],"70|63|65|1240":[44100,21609,54.14],"70|67|65|1240":[45400,17252,57.35],"70|59|75|1240":[43100,23705,52.46],"70|63|75|1240":[43800,21462,54.18],"70|67|75|1240":[45000,17100,57.4],"70|59|85|1240":[42000,24360,52.22],"70|63|85|1240":[42600,21726,53.94],"70|67|85|1240":[43900,17560,57.16],"70|59|95|1240":[40100,24060,52.48],"70|63|95|1240":[40700,21571,54.2],"70|67|95|1240":[42000,17220,57.42],"70|59|105|1240":[37700,23751,52.71],"70|63|105|1240":[38300,21065,54.43],"70|67|105|1240":[39600,17028,57.65],"70|59|115|1240":[35500,24850,51.63],"70|63|115|1240":[36200,22806,53.35],"70|67|115|1240":[37400,18326,56.57],"70|59|65|1750":[46300,28706,54.99],"70|63|65|1750":[46900,25326,56.71],"70|67|65|1750":[48200,19280,59.93],"70|59|75|1750":[45900,28917,55.04],"70|63|75|1750":[46500,25575,56.76],"70|67|75|1750":[47800,19120,59.98],"70|59|85|1750":[44800,29120,54.8],"70|63|85|1750":[45400,25878,56.52],"70|67|85|1750":[46700,19614,59.74],"70|59|95|1750":[42900,28743,55.06],"70|63|95|1750":[43500,25665,56.78],"70|67|95|1750":[44800,19264,60],"70|59|105|1750":[40500,28350,55.29],"70|63|105|1750":[41100,25071,57.01],"70|67|105|1750":[42400,18656,60.23],"70|59|115|1750":[38300,30257,54.21],"70|63|115|1750":[38900,27230,55.93],"70|67|115|1750":[40200,20904,59.15],"75|59|65|1050":[43100,26291,52.32],"75|63|65|1050":[43700,24035,54.04],"75|67|65|1050":[45000,20700,57.26],"75|71|65|1050":[46900,18760,60.6],"75|59|75|1050":[42700,26047,52.37],"75|63|75|1050":[43300,24248,54.09],"75|67|75|1050":[44600,20516,57.31],"75|71|75|1050":[46600,18640,60.6],"75|59|85|1050":[41600,26624,52.13],"75|63|85|1050":[42200,24476,53.85],"75|67|85|1050":[43500,20880,57.06],"75|71|85|1050":[45400,18160,60.4],"75|59|95|1050":[39600,26136,52.38],"75|63|95|1050":[40200,24120,54.11],"75|67|95|1050":[41500,20335,57.32],"75|71|95|1050":[43500,17400,60.7],"75|59|105|1050":[37200,25668,52.61],"75|63|105|1050":[37900,23877,54.34],"75|67|105|1050":[39100,19941,57.55],"75|71|105|1050":[41100,16440,60.9],"75|59|115|1050":[35100,27027,51.54],"75|63|115|1050":[35700,24990,53.26],"75|67|115|1050":[37000,21460,56.48],"75|71|115|1050":[39000,19500,59.8],"75|59|65|1240":[43800,29346,53.63],"75|63|65|1240":[44400,26640,55.35],"75|67|65|1240":[45600,22344,58.57],"75|71|65|1240":[47600,19040,61.9],"75|59|75|1240":[43400,29078,53.68],"75|63|75|1240":[44000,26840,55.4],"75|67|75|1240":[45300,22197,58.61],"75|71|75|1240":[47200,18880,61.9],"75|59|85|1240":[42200,29540,53.43],"75|63|85|1240":[42800,26964,55.16],"75|67|85|1240":[44100,22491,58.37],"75|71|85|1240":[46100,18440,61.7],"75|59|95|1240":[40300,29016,53.69],"75|63|95|1240":[40900,26585,55.42],"75|67|95|1240":[42200,22366,58.63],"75|71|95|1240":[44200,17680,62],"75|59|105|1240":[37900,28804,53.92],"75|63|105|1240":[38500,26565,55.65],"75|67|105|1240":[39800,21890,58.86],"75|71|105|1240":[41800,16720,62.2],"75|59|115|1240":[35800,30072,52.84],"75|63|115|1240":[36400,28028,54.57],"75|67|115|1240":[37700,23374,57.78],"75|71|115|1240":[39600,19800,61.1],"75|59|65|1750":[46500,36270,56.21],"75|63|65|1750":[47200,33040,57.93],"75|67|65|1750":[48400,26620,61.14],"75|71|65|1750":[50400,20160,64.5],"75|59|75|1750":[46200,36036,56.25],"75|63|75|1750":[46800,32760,57.97],"75|67|75|1750":[48100,26455,61.19],"75|71|75|1750":[50000,20000,64.5],"75|59|85|1750":[45000,36450,56.01],"75|63|85|1750":[45600,33288,57.73],"75|67|85|1750":[46900,27202,60.95],"75|71|85|1750":[48900,19560,64.3],"75|59|95|1750":[43100,36204,56.27],"75|63|95|1750":[43700,32775,57.99],"75|67|95|1750":[45000,26550,61.21],"75|71|95|1750":[47000,18800,64.5],"75|59|105|1750":[40700,35409,56.5],"75|63|105|1750":[41300,32214,58.22],"75|67|105|1750":[42600,25986,61.44],"75|71|105|1750":[44600,17840,64.8],"75|59|115|1750":[38600,37828,55.42],"75|63|115|1750":[39200,34496,57.14],"75|67|115|1750":[40500,28350,60.36],"75|71|115|1750":[42400,21200,63.7],"80|59|65|1050":[43300,30743,53.51],"80|63|65|1050":[43900,28535,55.23],"80|67|65|1050":[45200,24860,58.45],"80|71|65|1050":[47200,18880,61.8],"80|59|75|1050":[42900,30459,53.55],"80|63|75|1050":[43500,28710,55.28],"80|67|75|1050":[44800,24640,58.49],"80|71|75|1050":[46800,18720,61.8],"80|59|85|1050":[41800,30932,53.31],"80|63|85|1050":[42400,28832,55.03],"80|67|85|1050":[43700,25346,58.25],"80|71|85|1050":[45600,22800,61.6],"80|59|95|1050":[39800,30646,53.57],"80|63|95|1050":[40400,28684,55.29],"80|67|95|1050":[41700,24603,58.51],"80|71|95|1050":[43700,21850,61.8],"80|59|105|1050":[37500,30375,53.8],"80|63|105|1050":[38100,28194,55.52],"80|67|105|1050":[39400,24428,58.74],"80|71|105|1050":[41300,20650,62.1],"80|59|115|1050":[35300,31417,52.72],"80|63|115|1050":[35900,29438,54.45],"80|67|115|1050":[37200,25668,57.66],"80|71|115|1050":[39200,23520,61],"80|59|65|1240":[44000,34320,54.82],"80|63|65|1240":[44600,32112,56.54],"80|67|65|1240":[45900,27540,59.75],"80|71|65|1240":[47800,23900,63.1],"80|59|75|1240":[43600,34444,54.86],"80|63|75|1240":[44200,31824,56.58],"80|67|75|1240":[45500,27755,59.8],"80|71|75|1240":[47500,23750,63.1],"80|59|85|1240":[42500,34850,54.62],"80|63|85|1240":[43100,32325,56.34],"80|67|85|1240":[44400,27972,59.56],"80|71|85|1240":[46300,23150,62.9],"80|59|95|1240":[40500,34425,54.88],"80|63|95|1240":[41100,32058,56.6],"80|67|95|1240":[42400,27560,59.82],"80|71|95|1240":[44400,22200,63.2],"80|59|105|1240":[38200,33998,55.11],"80|63|105|1240":[38800,31816,56.83],"80|67|105|1240":[40100,27268,60.05],"80|71|105|1240":[42000,21000,63.4],"80|59|115|1240":[36000,35280,54.03],"80|63|115|1240":[36600,32940,55.75],"80|67|115|1240":[37900,28804,58.97],"80|71|115|1240":[39900,23940,62.3],"80|59|65|1750":[46800,43524,57.39],"80|63|65|1750":[47400,40290,59.11],"80|67|65|1750":[48700,34090,62.33],"80|71|65|1750":[50600,25300,65.7],"80|59|75|1750":[46400,43616,57.44],"80|63|75|1750":[47000,39950,59.16],"80|67|75|1750":[48300,33810,62.38],"80|71|75|1750":[50200,25100,65.7],"80|59|85|1750":[45300,43941,57.2],"80|63|85|1750":[45900,40392,58.92],"80|67|85|1750":[47100,34383,62.14],"80|71|85|1750":[49100,29460,65.5],"80|59|95|1750":[43300,43300,57.5],"80|63|95|1750":[43900,39949,59.18],"80|67|95|1750":[45200,33900,62.4],"80|71|95|1750":[47200,28320,65.7],"80|59|105|1750":[40900,40900,58.73],"80|63|105|1750":[41600,39520,59.41],"80|67|105|1750":[42800,33384,62.63],"80|71|105|1750":[44800,26880,66],"80|59|115|1750":[38800,38800,59.85],"80|63|115|1750":[39400,39400,59.54],"80|67|115|1750":[40700,35409,61.55],"80|71|115|1750":[42600,29820,64.9],"85|59|65|1050":[44000,34320,55.13],"85|63|65|1050":[44600,32558,56.85],"85|67|65|1050":[45900,28917,60.06],"85|71|65|1050":[47900,23950,63.4],"85|59|75|1050":[43600,34444,55.17],"85|63|75|1050":[44200,32266,56.89],"85|67|75|1050":[45500,28665,60.11],"85|71|75|1050":[47500,23750,63.4],"85|59|85|1050":[42500,34850,54.93],"85|63|85|1050":[43100,32756,56.65],"85|67|85|1050":[44400,28860,59.87],"85|71|85|1050":[46400,23200,63.2],"85|59|95|1050":[40600,34510,55.19],"85|63|95|1050":[41200,32548,56.91],"85|67|95|1050":[42500,28900,60.13],"85|71|95|1050":[44400,26640,63.5],"85|59|105|1050":[38200,33998,55.42],"85|63|105|1050":[38800,32204,57.14],"85|67|105|1050":[40100,28471,60.36],"85|71|105|1050":[42100,25260,63.7],"85|59|115|1050":[36000,35280,54.34],"85|63|115|1050":[36600,33306,56.06],"85|67|115|1050":[37900,29562,59.28],"85|71|115|1050":[39900,23940,62.6],"85|59|65|1240":[44700,38889,56.43],"85|63|65|1240":[45300,36693,58.16],"85|67|65|1240":[46600,32154,61.37],"85|71|65|1240":[48600,29160,64.7],"85|59|75|1240":[44300,38984,56.48],"85|63|75|1240":[44900,36369,58.2],"85|67|75|1240":[46200,32340,61.42],"85|71|75|1240":[48200,28920,64.8],"85|59|85|1240":[43200,39312,56.24],"85|63|85|1240":[43800,36792,57.96],"85|67|85|1240":[45100,32472,61.18],"85|71|85|1240":[47100,28260,64.5],"85|59|95|1240":[41200,38728,56.5],"85|63|95|1240":[41900,36453,58.22],"85|67|95|1240":[43100,31894,61.44],"85|71|95|1240":[45100,27060,64.8],"85|59|105|1240":[38900,38511,56.73],"85|63|105|1240":[39500,36340,58.45],"85|67|105|1240":[40800,31824,61.67],"85|71|105|1240":[42700,25620,65],"85|59|115|1240":[36700,36700,58.08],"85|63|115|1240":[37300,37300,57.64],"85|67|115|1240":[38600,33196,60.59],"85|71|115|1240":[40600,28420,63.9],"85|59|65|1750":[47500,47500,60.33],"85|63|65|1750":[48100,46657,60.73],"85|67|65|1750":[49400,40508,63.95],"85|71|65|1750":[51400,35980,67.3],"85|59|75|1750":[47100,47100,60.53],"85|63|75|1750":[47700,46746,60.78],"85|67|75|1750":[49000,40670,64],"85|71|75|1750":[51000,35700,67.3],"85|59|85|1750":[46000,46000,61.12],"85|63|85|1750":[46600,46600,60.8],"85|67|85|1750":[47900,40715,63.75],"85|71|85|1750":[49800,34860,67.1],"85|59|95|1750":[44000,44000,62.12],"85|63|95|1750":[44600,44600,61.81],"85|67|95|1750":[45900,40392,64.01],"85|71|95|1750":[47900,33530,67.3],"85|59|105|1750":[41700,41700,63.35],"85|63|105|1750":[42300,42300,63.04],"85|67|105|1750":[43600,40112,64.24],"85|71|105|1750":[45500,31850,67.6],"85|59|115|1750":[39500,39500,64.48],"85|63|115|1750":[40100,40100,64.16],"85|67|115|1750":[41400,41400,63.49],"85|71|115|1750":[43400,34720,66.5]}},"motors":["D","W"]},"DHG072":{"family":"DHG","type":"GAS","efficiency":"HIGH","tons":6,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1800,2150,3000]},"cooling":{"70|59|65|1800":[69600,40368,49.53],"70|63|65|1800":[70600,36712,51.39],"70|67|65|1800":[72700,29807,54.86],"70|59|75|1800":[69000,40710,49.58],"70|63|75|1800":[70000,37100,51.44],"70|67|75|1800":[72100,29561,54.91],"70|59|85|1800":[67200,40992,49.32],"70|63|85|1800":[68200,37510,51.18],"70|67|85|1800":[70300,30229,54.64],"70|59|95|1800":[64000,40320,49.6],"70|63|95|1800":[65000,36400,51.46],"70|67|95|1800":[67100,29524,54.92],"70|59|105|1800":[60200,39732,49.85],"70|63|105|1800":[61200,36108,51.71],"70|67|105|1800":[63200,29072,55.17],"70|59|115|1800":[56600,42450,48.69],"70|63|115|1800":[57600,38592,50.54],"70|67|115|1800":[59700,31641,54.01],"70|59|65|2150":[70800,44604,51.04],"70|63|65|2150":[71800,40208,52.9],"70|67|65|2150":[73900,32516,56.37],"70|59|75|2150":[70200,44928,51.09],"70|63|75|2150":[71200,40584,52.95],"70|67|75|2150":[73300,32252,56.42],"70|59|85|2150":[68300,45078,50.83],"70|63|85|2150":[69300,40887,52.69],"70|67|85|2150":[71400,32844,56.16],"70|59|95|2150":[65200,44988,51.11],"70|63|95|2150":[66200,40382,52.97],"70|67|95|2150":[68300,32101,56.44],"70|59|105|2150":[61300,44136,51.36],"70|63|105|2150":[62300,39872,53.22],"70|67|105|2150":[64400,31556,56.68],"70|59|115|2150":[57800,46818,50.2],"70|63|115|2150":[58800,42336,52.05],"70|67|115|2150":[60900,34104,55.52],"70|59|65|3000":[75100,54072,53.72],"70|63|65|3000":[76100,47943,55.58],"70|67|65|3000":[78200,35972,59.05],"70|59|75|3000":[74500,53640,53.78],"70|63|75|3000":[75500,47565,55.63],"70|67|75|3000":[77600,35696,59.1],"70|59|85|3000":[72600,54450,53.51],"70|63|85|3000":[73600,48576,55.37],"70|67|85|3000":[75700,37093,58.84],"70|59|95|3000":[69500,53515,53.79],"70|63|95|3000":[70500,47235,55.65],"70|67|95|3000":[72600,35574,59.12],"70|59|105|3000":[65600,52480,54.04],"70|63|105|3000":[66600,46620,55.9],"70|67|105|3000":[68700,35037,59.37],"70|59|115|3000":[62100,56511,52.88],"70|63|115|3000":[63100,50480,54.74],"70|67|115|3000":[65200,39120,58.2],"75|59|65|1800":[70000,48300,50.45],"75|63|65|1800":[71000,44730,52.31],"75|67|65|1800":[73100,38012,55.77],"75|71|65|1800":[76300,30520,59.4],"75|59|75|1800":[69400,48580,50.5],"75|63|75|1800":[70400,45056,52.36],"75|67|75|1800":[72500,37700,55.82],"75|71|75|1800":[75700,30280,59.4],"75|59|85|1800":[67500,49275,50.24],"75|63|85|1800":[68500,45210,52.09],"75|67|85|1800":[70600,38124,55.56],"75|71|85|1800":[73800,29520,59.2],"75|59|95|1800":[64400,48300,50.52],"75|63|95|1800":[65400,45126,52.37],"75|67|95|1800":[67500,37800,55.84],"75|71|95|1800":[70700,28280,59.4],"75|59|105|1800":[60500,47795,50.77],"75|63|105|1800":[61500,44280,52.62],"75|67|105|1800":[63600,37524,56.09],"75|71|105|1800":[66800,33400,59.7],"75|59|115|1800":[57000,50160,49.6],"75|63|115|1800":[58000,46400,51.46],"75|67|115|1800":[60100,39666,54.93],"75|71|115|1800":[63300,31650,58.5],"75|59|65|2150":[71200,54824,51.96],"75|63|65|2150":[72200,49818,53.82],"75|67|65|2150":[74300,41608,57.28],"75|71|65|2150":[77500,31000,60.9],"75|59|75|2150":[70500,54285,52.01],"75|63|75|2150":[71500,50050,53.87],"75|67|75|2150":[73600,41952,57.33],"75|71|75|2150":[76800,30720,60.9],"75|59|85|2150":[68700,54960,51.75],"75|63|85|2150":[69700,50881,53.61],"75|67|85|2150":[71800,42362,57.07],"75|71|85|2150":[75000,37500,60.7],"75|59|95|2150":[65500,54365,52.03],"75|63|95|2150":[66500,49875,53.89],"75|67|95|2150":[68600,41846,57.35],"75|71|95|2150":[71800,35900,60.9],"75|59|105|2150":[61700,53679,52.28],"75|63|105|2150":[62700,49533,54.13],"75|67|105|2150":[64800,41472,57.6],"75|71|105|2150":[68000,34000,61.2],"75|59|115|2150":[58200,56454,51.11],"75|63|115|2150":[59200,52096,52.97],"75|67|115|2150":[61300,44136,56.44],"75|71|115|2150":[64500,32250,60],"75|59|65|3000":[75500,67195,54.64],"75|63|65|3000":[76500,61200,56.5],"75|67|65|3000":[78600,49518,59.97],"75|71|65|3000":[81800,40900,63.6],"75|59|75|3000":[74800,67320,54.69],"75|63|75|3000":[75800,60640,56.55],"75|67|75|3000":[77900,49077,60.02],"75|71|75|3000":[81100,40550,63.6],"75|59|85|3000":[73000,67890,54.43],"75|63|85|3000":[74000,61420,56.29],"75|67|85|3000":[76100,50226,59.76],"75|71|85|3000":[79300,39650,63.3],"75|59|95|3000":[69900,67104,54.71],"75|63|95|3000":[70800,60888,56.57],"75|67|95|3000":[72900,49572,60.04],"75|71|95|3000":[76100,38050,63.6],"75|59|105|3000":[66000,66000,55],"75|63|105|3000":[67000,60300,56.82],"75|67|105|3000":[69100,48370,60.28],"75|71|105|3000":[72300,36150,63.9],"75|59|115|3000":[62500,62500,56.07],"75|63|115|3000":[63500,63500,55.76],"75|67|115|3000":[65600,52480,59.12],"75|71|115|3000":[68800,41280,62.7],"80|59|65|1800":[70400,57024,51.34],"80|63|65|1800":[71300,52762,53.19],"80|67|65|1800":[73400,46242,56.66],"80|71|65|1800":[76600,38300,60.3],"80|59|75|1800":[69700,56457,51.39],"80|63|75|1800":[70700,53025,53.24],"80|67|75|1800":[72800,45864,56.71],"80|71|75|1800":[76000,38000,60.3],"80|59|85|1800":[67900,57036,51.13],"80|63|85|1800":[68900,53742,52.98],"80|67|85|1800":[71000,46860,56.45],"80|71|85|1800":[74200,37100,60],"80|59|95|1800":[64700,56289,51.41],"80|63|95|1800":[65700,53217,53.26],"80|67|95|1800":[67800,46104,56.73],"80|71|95|1800":[71000,35500,60.3],"80|59|105|1800":[60900,56028,51.66],"80|63|105|1800":[61900,52615,53.51],"80|67|105|1800":[64000,45440,56.98],"80|71|105|1800":[67200,40320,60.6],"80|59|115|1800":[57400,57400,51.03],"80|63|115|1800":[58400,54896,52.35],"80|67|115|1800":[60500,47795,55.82],"80|71|115|1800":[63700,38220,59.4],"80|59|65|2150":[71500,64350,52.85],"80|63|65|2150":[72500,59450,54.71],"80|67|65|2150":[74600,51474,58.17],"80|71|65|2150":[77800,46680,61.8],"80|59|75|2150":[70900,63810,52.9],"80|63|75|2150":[71900,59677,54.76],"80|67|75|2150":[74000,51800,58.22],"80|71|75|2150":[77200,46320,61.8],"80|59|85|2150":[69100,64954,52.64],"80|63|85|2150":[70100,60286,54.5],"80|67|85|2150":[72200,51984,57.96],"80|71|85|2150":[75400,45240,61.6],"80|59|95|2150":[65900,63923,52.92],"80|63|95|2150":[66900,59541,54.78],"80|67|95|2150":[69000,51750,58.24],"80|71|95|2150":[72200,43320,61.8],"80|59|105|2150":[62100,62100,53.76],"80|63|105|2150":[63000,59220,55.02],"80|67|105|2150":[65100,50778,58.49],"80|71|105|2150":[68300,40980,62.1],"80|59|115|2150":[58500,58500,55.25],"80|63|115|2150":[59500,59500,54.83],"80|67|115|2150":[61600,53592,57.33],"80|71|115|2150":[64800,45360,60.9],"80|59|65|3000":[75800,75800,57.02],"80|63|65|3000":[76800,74496,57.39],"80|67|65|3000":[78900,63120,60.86],"80|71|65|3000":[82100,49260,64.4],"80|59|75|3000":[75200,75200,57.21],"80|63|75|3000":[76200,74676,57.44],"80|67|75|3000":[78300,62640,60.91],"80|71|75|3000":[81500,48900,64.5],"80|59|85|3000":[73400,73400,57.77],"80|63|85|3000":[74400,74400,57.46],"80|67|85|3000":[76500,64260,60.64],"80|71|85|3000":[79700,55790,64.2],"80|59|95|3000":[70200,70200,58.72],"80|63|95|3000":[71200,71200,58.42],"80|67|95|3000":[73300,63038,60.92],"80|71|95|3000":[76500,53550,64.5],"80|59|105|3000":[66400,66400,59.89],"80|63|105|3000":[67400,67400,59.59],"80|67|105|3000":[69500,61855,61.17],"80|71|105|3000":[72700,50890,64.8],"80|59|115|3000":[62800,62800,60.96],"80|63|115|3000":[63800,63800,60.65],"80|67|115|3000":[65900,65900,60.02],"80|71|115|3000":[69100,55280,63.6],"85|59|65|1800":[71500,63635,52.69],"85|63|65|1800":[72500,60175,54.55],"85|67|65|1800":[74600,53712,58.02],"85|71|65|1800":[77800,46680,61.6],"85|59|75|1800":[70900,63810,52.74],"85|63|75|1800":[71900,60396,54.6],"85|67|75|1800":[74000,53280,58.07],"85|71|75|1800":[77200,46320,61.7],"85|59|85|1800":[69100,64263,52.48],"85|63|85|1800":[70100,60987,54.34],"85|67|85|1800":[72200,54150,57.81],"85|71|85|1800":[75400,45240,61.4],"85|59|95|1800":[65900,63923,52.76],"85|63|95|1800":[66900,60210,54.62],"85|67|95|1800":[69000,53130,58.09],"85|71|95|1800":[72200,43320,61.7],"85|59|105|1800":[62100,62100,53.65],"85|63|105|1800":[63100,59945,54.87],"85|67|105|1800":[65200,52812,58.33],"85|71|105|1800":[68400,47880,61.9],"85|59|115|1800":[58500,58500,55.43],"85|63|115|1800":[59500,59500,54.93],"85|67|115|1800":[61600,54824,57.17],"85|71|115|1800":[64800,45360,60.8],"85|59|65|2150":[72700,72700,54.26],"85|63|65|2150":[73700,68541,56.06],"85|67|65|2150":[75800,59882,59.53],"85|71|65|2150":[79000,55300,63.1],"85|59|75|2150":[72100,72100,54.52],"85|63|75|2150":[73100,68714,56.11],"85|67|75|2150":[75200,60160,59.58],"85|71|75|2150":[78400,54880,63.2],"85|59|85|2150":[70200,70200,55.3],"85|63|85|2150":[71200,69064,55.85],"85|67|85|2150":[73300,60839,59.32],"85|71|85|2150":[76500,53550,62.9],"85|59|95|2150":[67100,67100,56.63],"85|63|95|2150":[68100,68100,56.21],"85|67|95|2150":[70200,60372,59.6],"85|71|95|2150":[73400,51380,63.2],"85|59|105|2150":[63200,63200,58.26],"85|63|105|2150":[64200,64200,57.84],"85|67|105|2150":[66300,59670,59.84],"85|71|105|2150":[69500,48650,63.4],"85|59|115|2150":[59700,59700,59.75],"85|63|115|2150":[60700,60700,59.33],"85|67|115|2150":[62800,62172,58.68],"85|71|115|2150":[66000,52800,62.3],"85|59|65|3000":[77000,77000,61.66],"85|63|65|3000":[78000,78000,61.36],"85|67|65|3000":[80100,75294,62.21],"85|71|65|3000":[83300,66640,65.8],"85|59|75|3000":[76400,76400,61.85],"85|63|75|3000":[77400,77400,61.55],"85|67|75|3000":[79500,74730,62.26],"85|71|75|3000":[82700,66160,65.9],"85|59|85|3000":[74600,74600,62.41],"85|63|85|3000":[75500,75500,62.11],"85|67|85|3000":[77600,76048,62],"85|71|85|3000":[80800,64640,65.6],"85|59|95|3000":[71400,71400,63.36],"85|63|95|3000":[72400,72400,63.06],"85|67|95|3000":[74500,74500,62.43],"85|71|95|3000":[77700,62160,65.9],"85|59|105|3000":[67500,67500,64.53],"85|63|105|3000":[68500,68500,64.23],"85|67|105|3000":[70600,70600,63.59],"85|71|105|3000":[73800,59040,66.1],"85|59|115|3000":[64000,64000,65.6],"85|63|115|3000":[65000,65000,65.3],"85|67|115|3000":[67100,67100,64.66],"85|71|115|3000":[70300,63270,65]},"heat":[{"size":"Low","inputHigh":70,"outputHigh":56.7,"inputLow":52.5,"outputLow":42.53,"riseHigh":[25.0,55.0],"riseLow":[15.0,45.0],"thermalEff":80},{"size":"Medium","inputHigh":125,"outputHigh":101.25,"inputLow":93.75,"outputLow":75.94,"riseHigh":[35.0,65.0],"riseLow":[25.0,55.0],"thermalEff":80},{"size":"High","inputHigh":150,"outputHigh":121.5,"inputLow":112.5,"outputLow":91.13,"riseHigh":[35.0,65.0],"riseLow":[25.0,55.0],"thermalEff":80}],"electrical":{"208/3":{"D":{"model":"DHG0723D","mca":27.2,"mop":40.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":36.8,"mopConv":50.0,"mcaPe":29.4,"mopPe":40.0,"mcaBoth":39.0,"mopBoth":50.0},"W":{"model":"DHG0723W","mca":29.9,"mop":45.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":39.5,"mopConv":50.0,"mcaPe":32.1,"mopPe":45.0,"mcaBoth":41.7,"mopBoth":50.0}},"460/3":{"D":{"model":"DHG0724D","mca":12.2,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":16.5,"mopConv":20.0,"mcaPe":13.1,"mopPe":15.0,"mcaBoth":17.4,"mopBoth":20.0},"W":{"model":"DHG0724W","mca":14.2,"mop":20.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":18.5,"mopConv":25.0,"mcaPe":15.1,"mopPe":20.0,"mcaBoth":19.4,"mopBoth":25.0}}},"airflow":{"source":"SS-DHG3-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":1800,"cfmMax":2370,"cfmAtEspMax":2119,"heatMin":950,"heatMax":null},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":1944,"cfmMax":2370,"cfmAtEspMax":2119,"heatMin":1565,"heatMax":null},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":1944,"cfmMax":2370,"cfmAtEspMax":2119,"heatMin":1730,"heatMax":null},"W|Low":{"espMin":0.8,"espMax":2,"cfmMin":2224,"cfmMax":2764,"cfmAtEspMax":2483,"heatMin":950,"heatMax":null},"W|Medium":{"espMin":0.8,"espMax":2,"cfmMin":2305,"cfmMax":2764,"cfmAtEspMax":2483,"heatMin":1565,"heatMax":null},"W|High":{"espMin":0.8,"espMax":2,"cfmMin":2224,"cfmMax":2764,"cfmAtEspMax":2483,"heatMin":1730,"heatMax":null}},"eheat":{}},"lowStage":{"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1260,1520,2100]},"cooling":{"70|59|65|1260":[50000,27500,50.16],"70|63|65|1260":[50700,24843,51.95],"70|67|65|1260":[52200,20358,55.3],"70|59|75|1260":[49600,27280,50.21],"70|63|75|1260":[50300,25150,52],"70|67|75|1260":[51800,20202,55.35],"70|59|85|1260":[48300,28014,49.96],"70|63|85|1260":[49000,25480,51.75],"70|67|85|1260":[50500,20705,55.1],"70|59|95|1260":[46000,27600,50.23],"70|63|95|1260":[46700,24751,52.02],"70|67|95|1260":[48200,20244,55.37],"70|59|105|1260":[43200,27216,50.47],"70|63|105|1260":[43900,24584,52.26],"70|67|105|1260":[45400,19976,55.61],"70|59|115|1260":[40700,28490,49.35],"70|63|115|1260":[41400,26082,51.14],"70|67|115|1260":[42900,21450,54.48],"70|59|65|1520":[50900,30540,51.71],"70|63|65|1520":[51600,27348,53.5],"70|67|65|1520":[53100,21771,56.84],"70|59|75|1520":[50500,30300,51.75],"70|63|75|1520":[51200,27648,53.55],"70|67|75|1520":[52700,22134,56.89],"70|59|85|1520":[49100,30933,51.5],"70|63|85|1520":[49800,27888,53.29],"70|67|85|1520":[51400,22102,56.64],"70|59|95|1520":[46900,30485,51.77],"70|63|95|1520":[47600,27608,53.57],"70|67|95|1520":[49100,22095,56.91],"70|59|105|1520":[44100,29988,52.01],"70|63|105|1520":[44800,26880,53.8],"70|67|105|1520":[46300,21298,57.15],"70|59|115|1520":[41600,32032,50.89],"70|63|115|1520":[42300,28764,52.68],"70|67|115|1520":[43800,23214,56.03],"70|59|65|2100":[53900,36652,54.21],"70|63|65|2100":[54600,32214,56.01],"70|67|65|2100":[56100,24684,59.35],"70|59|75|2100":[53400,36312,54.26],"70|63|75|2100":[54100,32460,56.05],"70|67|75|2100":[55600,24464,59.4],"70|59|85|2100":[52100,36991,54.01],"70|63|85|2100":[52800,32736,55.8],"70|67|85|2100":[54300,24978,59.15],"70|59|95|2100":[49800,36354,54.28],"70|63|95|2100":[50500,32320,56.07],"70|67|95|2100":[52000,24440,59.42],"70|59|105|2100":[47100,35796,54.52],"70|63|105|2100":[47800,31548,56.31],"70|67|105|2100":[49300,23664,59.66],"70|59|115|2100":[44500,38270,53.4],"70|63|115|2100":[45200,34352,55.19],"70|67|115|2100":[46700,26619,58.54],"75|59|65|1260":[50300,33198,51.22],"75|63|65|1260":[51000,30600,53.01],"75|67|65|1260":[52500,25725,56.36],"75|71|65|1260":[54800,21920,59.8],"75|59|75|1260":[49800,32868,51.27],"75|63|75|1260":[50500,30300,53.06],"75|67|75|1260":[52100,26050,56.41],"75|71|75|1260":[54400,21760,59.9],"75|59|85|1260":[48500,33465,51.02],"75|63|85|1260":[49200,30504,52.81],"75|67|85|1260":[50700,25857,56.16],"75|71|85|1260":[53000,21200,59.6],"75|59|95|1260":[46200,32802,51.29],"75|63|95|1260":[47000,30550,53.08],"75|67|95|1260":[48500,25705,56.43],"75|71|95|1260":[50800,20320,59.9],"75|59|105|1260":[43500,32625,51.53],"75|63|105|1260":[44200,30056,53.32],"75|67|105|1260":[45700,25592,56.67],"75|71|105|1260":[48000,19200,60.1],"75|59|115|1260":[40900,33947,50.41],"75|63|115|1260":[41700,31692,52.2],"75|67|115|1260":[43200,26784,55.54],"75|71|115|1260":[45500,22750,59],"75|59|65|1520":[51200,37376,52.77],"75|63|65|1520":[51900,34254,54.56],"75|67|65|1520":[53400,28836,57.9],"75|71|65|1520":[55700,22280,61.4],"75|59|75|1520":[50700,37011,52.81],"75|63|75|1520":[51400,33924,54.61],"75|67|75|1520":[52900,28566,57.95],"75|71|75|1520":[55200,22080,61.4],"75|59|85|1520":[49400,37544,52.56],"75|63|85|1520":[50100,34569,54.35],"75|67|85|1520":[51600,28896,57.7],"75|71|85|1520":[53900,21560,61.2],"75|59|95|1520":[47100,37209,52.83],"75|63|95|1520":[47800,33938,54.63],"75|67|95|1520":[49300,28594,57.97],"75|71|95|1520":[51700,20680,61.4],"75|59|105|1520":[44400,36852,53.07],"75|63|105|1520":[45100,33825,54.86],"75|67|105|1520":[46600,27960,58.21],"75|71|105|1520":[48900,24450,61.7],"75|59|115|1520":[41800,38456,51.95],"75|63|115|1520":[42500,35700,53.74],"75|67|115|1520":[44000,29920,57.09],"75|71|115|1520":[46400,23200,60.6],"75|59|65|2100":[54100,45444,55.27],"75|63|65|2100":[54800,41648,57.07],"75|67|65|2100":[56300,33780,60.41],"75|71|65|2100":[58600,23440,63.9],"75|59|75|2100":[53700,45645,55.32],"75|63|75|2100":[54400,41344,57.11],"75|67|75|2100":[55900,33540,60.46],"75|71|75|2100":[58200,23280,63.9],"75|59|85|2100":[52400,46112,55.07],"75|63|85|2100":[53100,41949,56.86],"75|67|85|2100":[54600,34398,60.21],"75|71|85|2100":[56900,28450,63.7],"75|59|95|2100":[50100,45591,55.34],"75|63|95|2100":[50800,41148,57.13],"75|67|95|2100":[52300,33472,60.48],"75|71|95|2100":[54600,27300,63.9],"75|59|105|2100":[47300,44935,55.58],"75|63|105|2100":[48000,40800,57.37],"75|67|105|2100":[49500,33165,60.72],"75|71|105|2100":[51800,25900,64.2],"75|59|115|2100":[44800,44800,55.61],"75|63|115|2100":[45500,43225,56.25],"75|67|115|2100":[47000,35720,59.6],"75|71|115|2100":[49300,29580,63.1],"80|59|65|1260":[50500,38380,52.25],"80|63|65|1260":[51300,35910,54.05],"80|67|65|1260":[52800,31152,57.39],"80|71|65|1260":[55100,27550,60.9],"80|59|75|1260":[50100,38577,52.3],"80|63|75|1260":[50800,36068,54.1],"80|67|75|1260":[52300,31380,57.44],"80|71|75|1260":[54600,27300,60.9],"80|59|85|1260":[48800,38552,52.05],"80|63|85|1260":[49500,36135,53.84],"80|67|85|1260":[51000,31620,57.19],"80|71|85|1260":[53300,26650,60.7],"80|59|95|1260":[46500,38130,52.32],"80|63|95|1260":[47200,35872,54.11],"80|67|95|1260":[48700,31168,57.46],"80|71|95|1260":[51000,25500,60.9],"80|59|105|1260":[43700,38019,52.56],"80|63|105|1260":[44500,35600,54.35],"80|67|105|1260":[46000,30820,57.7],"80|71|105|1260":[48300,24150,61.2],"80|59|115|1260":[41200,39552,51.44],"80|63|115|1260":[41900,37291,53.23],"80|67|115|1260":[43400,32550,56.58],"80|71|115|1260":[45700,27420,60],"80|59|65|1520":[51400,43690,53.8],"80|63|65|1520":[52100,40638,55.59],"80|67|65|1520":[53600,35376,58.94],"80|71|65|1520":[56000,28000,62.4],"80|59|75|1520":[51000,43860,53.85],"80|63|75|1520":[51700,40843,55.64],"80|67|75|1520":[53200,35112,58.99],"80|71|75|1520":[55500,27750,62.5],"80|59|85|1520":[49700,44233,53.6],"80|63|85|1520":[50400,41328,55.39],"80|67|85|1520":[51900,35811,58.73],"80|71|85|1520":[54200,27100,62.2],"80|59|95|1520":[47400,43608,53.87],"80|63|95|1520":[48100,40885,55.66],"80|67|95|1520":[49600,35216,59],"80|71|95|1520":[51900,31140,62.5],"80|59|105|1520":[44600,43262,54.11],"80|63|105|1520":[45300,40317,55.9],"80|67|105|1520":[46800,34632,59.24],"80|71|105|1520":[49100,29460,62.7],"80|59|115|1520":[42100,42100,54.83],"80|63|115|1520":[42800,42372,54.78],"80|67|115|1520":[44300,36769,58.12],"80|71|115|1520":[46600,32620,61.6],"80|59|65|2100":[54400,54400,56.46],"80|63|65|2100":[55100,50692,58.1],"80|67|65|2100":[56600,43016,61.44],"80|71|65|2100":[58900,35340,64.9],"80|59|75|2100":[53900,53900,56.65],"80|63|75|2100":[54600,50232,58.15],"80|67|75|2100":[56200,42712,61.49],"80|71|75|2100":[58500,35100,65],"80|59|85|2100":[52600,52600,57.22],"80|63|85|2100":[53300,51168,57.9],"80|67|85|2100":[54800,43292,61.24],"80|71|85|2100":[57100,34260,64.7],"80|59|95|2100":[50300,50300,58.2],"80|63|95|2100":[51100,50589,58.17],"80|67|95|2100":[52600,42606,61.51],"80|71|95|2100":[54900,32940,65],"80|59|105|2100":[47600,47600,59.4],"80|63|105|2100":[48300,48300,59.09],"80|67|105|2100":[49800,42330,61.75],"80|71|105|2100":[52100,36470,65.2],"80|59|115|2100":[45000,45000,60.5],"80|63|115|2100":[45800,45800,60.19],"80|67|115|2100":[47300,44935,60.63],"80|71|115|2100":[49600,34720,64.1],"85|59|65|1260":[51400,43176,53.74],"85|63|65|1260":[52100,40638,55.53],"85|67|65|1260":[53600,36448,58.87],"85|71|65|1260":[55900,33540,62.3],"85|59|75|1260":[50900,43265,53.79],"85|63|75|1260":[51700,40843,55.58],"85|67|75|1260":[53200,36176,58.92],"85|71|75|1260":[55500,33300,62.4],"85|59|85|1260":[49600,43648,53.53],"85|63|85|1260":[50300,41246,55.33],"85|67|85|1260":[51800,36260,58.67],"85|71|85|1260":[54200,32520,62.1],"85|59|95|1260":[47400,43134,53.8],"85|63|95|1260":[48100,40885,55.6],"85|67|95|1260":[49600,36208,58.94],"85|71|95|1260":[51900,31140,62.4],"85|59|105|1260":[44600,42816,54.04],"85|63|105|1260":[45300,40317,55.84],"85|67|105|1260":[46800,35568,59.18],"85|71|105|1260":[49100,29460,62.6],"85|59|115|1260":[42100,42100,54.65],"85|63|115|1260":[42800,41944,54.71],"85|67|115|1260":[44300,37212,58.06],"85|71|115|1260":[46600,32620,61.5],"85|59|65|1520":[52300,49685,55.28],"85|63|65|1520":[53000,46640,57.07],"85|67|65|1520":[54500,40875,60.42],"85|71|65|1520":[56800,34080,63.9],"85|59|75|1520":[51800,49728,55.33],"85|63|75|1520":[52500,46725,57.12],"85|67|75|1520":[54000,41040,60.47],"85|71|75|1520":[56300,33780,63.9],"85|59|85|1520":[50500,49995,55.08],"85|63|85|1520":[51200,47104,56.87],"85|67|85|1520":[52700,41633,60.22],"85|71|85|1520":[55000,33000,63.7],"85|59|95|1520":[48200,48200,56.15],"85|63|95|1520":[49000,46550,57.14],"85|67|95|1520":[50500,40905,60.49],"85|71|95|1520":[52800,36960,64],"85|59|105|1520":[45500,45500,57.81],"85|63|105|1520":[46200,46200,57.38],"85|67|105|1520":[47700,40545,60.73],"85|71|105|1520":[50000,35000,64.2],"85|59|115|1520":[42900,42900,59.32],"85|63|115|1520":[43700,43700,58.89],"85|67|115|1520":[45200,42488,59.6],"85|71|115|1520":[47500,38000,63.1],"85|59|65|2100":[55200,55200,61.09],"85|63|65|2100":[56000,56000,60.78],"85|67|65|2100":[57500,51175,62.93],"85|71|65|2100":[59800,41860,66.4],"85|59|75|2100":[54800,54800,61.28],"85|63|75|2100":[55500,55500,60.97],"85|67|75|2100":[57000,50730,62.98],"85|71|75|2100":[59300,41510,66.4],"85|59|85|2100":[53500,53500,61.85],"85|63|85|2100":[54200,54200,61.55],"85|67|85|2100":[55700,51244,62.72],"85|71|85|2100":[58000,40600,66.2],"85|59|95|2100":[51200,51200,62.84],"85|63|95|2100":[51900,51900,62.53],"85|67|95|2100":[53400,50730,62.99],"85|71|95|2100":[55700,44560,66.5],"85|59|105|2100":[48400,48400,64.04],"85|63|105|2100":[49100,49100,63.73],"85|67|105|2100":[50600,50094,63.23],"85|71|105|2100":[53000,42400,66.7],"85|59|115|2100":[45900,45900,65.13],"85|63|115|2100":[46600,46600,64.82],"85|67|115|2100":[48100,48100,64.17],"85|71|115|2100":[50400,45360,65.6]}},"motors":["D","W"]},"DHG090":{"family":"DHG","type":"GAS","efficiency":"HIGH","tons":7.5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[2625,3000,3375]},"cooling":{"70|59|65|2625":[91100,57393,50.25],"70|63|65|2625":[92400,51744,52.08],"70|67|65|2625":[95100,41844,55.49],"70|59|75|2625":[90300,56889,50.3],"70|63|75|2625":[91600,51296,52.13],"70|67|75|2625":[94300,41492,55.54],"70|59|85|2625":[87900,58014,50.05],"70|63|85|2625":[89200,52628,51.87],"70|67|85|2625":[91900,42274,55.28],"70|59|95|2625":[83800,56984,50.32],"70|63|95|2625":[85100,51911,52.15],"70|67|95|2625":[87800,41266,55.56],"70|59|105|2625":[78700,55877,50.57],"70|63|105|2625":[80000,51200,52.39],"70|67|105|2625":[82800,41400,55.8],"70|59|115|2625":[74100,59280,49.42],"70|63|115|2625":[75400,54288,51.25],"70|67|115|2625":[78200,44574,54.66],"70|59|65|3000":[92300,61841,51.36],"70|63|65|3000":[93600,55224,53.18],"70|67|65|3000":[96300,44298,56.59],"70|59|75|3000":[91500,61305,51.41],"70|63|75|3000":[92800,55680,53.23],"70|67|75|3000":[95500,43930,56.64],"70|59|85|3000":[89100,62370,51.15],"70|63|85|3000":[90400,56048,52.98],"70|67|85|3000":[93100,44688,56.39],"70|59|95|3000":[85000,61200,51.43],"70|63|95|3000":[86300,55232,53.25],"70|67|95|3000":[89000,43610,56.66],"70|59|105|3000":[79900,60724,51.67],"70|63|105|3000":[81200,54404,53.5],"70|67|105|3000":[84000,42840,56.91],"70|59|115|3000":[75400,64090,50.53],"70|63|115|3000":[76600,58216,52.35],"70|67|115|3000":[79400,46846,55.76],"70|59|65|3375":[93700,65590,52.29],"70|63|65|3375":[95000,58900,54.11],"70|67|65|3375":[97800,45966,57.52],"70|59|75|3375":[92900,65959,52.34],"70|63|75|3375":[94200,58404,54.16],"70|67|75|3375":[96900,46512,57.57],"70|59|85|3375":[90500,66065,52.08],"70|63|85|3375":[91800,59670,53.91],"70|67|85|3375":[94600,47300,57.32],"70|59|95|3375":[86400,65664,52.35],"70|63|95|3375":[87700,58759,54.18],"70|67|95|3375":[90400,46104,57.59],"70|59|105|3375":[81400,64306,52.6],"70|63|105|3375":[82700,57890,54.42],"70|67|105|3375":[85400,45262,57.83],"70|59|115|3375":[76800,69120,51.46],"70|63|115|3375":[78100,61699,53.28],"70|67|115|3375":[80800,49288,56.69],"75|59|65|2625":[91600,68700,51.24],"75|63|65|2625":[92900,63172,53.07],"75|67|65|2625":[95600,53536,56.47],"75|71|65|2625":[99800,39920,60],"75|59|75|2625":[90800,68100,51.29],"75|63|75|2625":[92100,63549,53.12],"75|67|75|2625":[94800,53088,56.52],"75|71|75|2625":[99000,39600,60.1],"75|59|85|2625":[88400,68952,51.03],"75|63|85|2625":[89700,63687,52.86],"75|67|85|2625":[92400,54516,56.27],"75|71|85|2625":[96600,48300,59.8],"75|59|95|2625":[84300,68283,51.31],"75|63|95|2625":[85600,63344,53.13],"75|67|95|2625":[88300,52980,56.54],"75|71|95|2625":[92500,46250,60.1],"75|59|105|2625":[79300,67405,51.55],"75|63|105|2625":[80600,62868,53.38],"75|67|105|2625":[83300,52479,56.79],"75|71|105|2625":[87500,43750,60.3],"75|59|115|2625":[74700,70965,50.41],"75|63|115|2625":[76000,66120,52.23],"75|67|115|2625":[78700,55877,55.64],"75|71|115|2625":[82900,49740,59.2],"75|59|65|3000":[92800,75168,52.34],"75|63|65|3000":[94100,68693,54.17],"75|67|65|3000":[96800,57112,57.58],"75|71|65|3000":[101000,50500,61.1],"75|59|75|3000":[92000,74520,52.39],"75|63|75|3000":[93300,69042,54.22],"75|67|75|3000":[96000,57600,57.63],"75|71|75|3000":[100200,50100,61.2],"75|59|85|3000":[89600,75264,52.14],"75|63|85|3000":[90900,69084,53.96],"75|67|85|3000":[93600,58032,57.37],"75|71|85|3000":[97800,48900,60.9],"75|59|95|3000":[85500,74385,52.41],"75|63|95|3000":[86800,68572,54.24],"75|67|95|3000":[89500,57280,57.65],"75|71|95|3000":[93700,46850,61.2],"75|59|105|3000":[80500,74060,52.65],"75|63|105|3000":[81800,67894,54.48],"75|67|105|3000":[84500,56615,57.89],"75|71|105|3000":[88700,44350,61.4],"75|59|115|3000":[75900,75900,52.01],"75|63|115|3000":[77200,71796,53.34],"75|67|115|3000":[79900,59925,56.75],"75|71|115|3000":[84100,50460,60.3],"75|59|65|3375":[94300,81098,53.27],"75|63|65|3375":[95600,73612,55.1],"75|67|65|3375":[98300,60946,58.51],"75|71|65|3375":[102500,51250,62],"75|59|75|3375":[93400,80324,53.32],"75|63|75|3375":[94700,73866,55.15],"75|67|75|3375":[97500,61425,58.56],"75|71|75|3375":[101700,50850,62.1],"75|59|85|3375":[91100,81079,53.06],"75|63|85|3375":[92300,74763,54.89],"75|67|85|3375":[95100,61815,58.3],"75|71|85|3375":[99300,49650,61.8],"75|59|95|3375":[86900,79948,53.34],"75|63|95|3375":[88200,73206,55.17],"75|67|95|3375":[91000,60970,58.58],"75|71|95|3375":[95100,47550,62.1],"75|59|105|3375":[81900,79443,53.58],"75|63|105|3375":[83200,72384,55.41],"75|67|105|3375":[85900,60130,58.82],"75|71|105|3375":[90100,45050,62.4],"75|59|115|3375":[77300,77300,54.17],"75|63|115|3375":[78600,77028,54.27],"75|67|115|3375":[81400,64306,57.68],"75|71|115|3375":[85500,51300,61.2],"80|59|65|2625":[92100,80127,52.2],"80|63|65|2625":[93400,74720,54.02],"80|67|65|2625":[96100,65348,57.43],"80|71|65|2625":[100300,50150,61],"80|59|75|2625":[91300,80344,52.25],"80|63|75|2625":[92600,75006,54.07],"80|67|75|2625":[95300,64804,57.48],"80|71|75|2625":[99500,59700,61],"80|59|85|2625":[88900,80899,51.99],"80|63|85|2625":[90200,75768,53.82],"80|67|85|2625":[92900,65959,57.23],"80|71|85|2625":[97100,58260,60.8],"80|59|95|2625":[84800,79712,52.27],"80|63|95|2625":[86100,74907,54.09],"80|67|95|2625":[88800,64824,57.5],"80|71|95|2625":[93000,55800,61],"80|59|105|2625":[79700,79700,52.51],"80|63|105|2625":[81000,73710,54.34],"80|67|105|2625":[83800,64526,57.75],"80|71|105|2625":[87900,52740,61.3],"80|59|115|2625":[75200,75200,53.97],"80|63|115|2625":[76400,76400,53.53],"80|67|115|2625":[79200,67320,56.6],"80|71|115|2625":[83400,58380,60.1],"80|59|65|3000":[93300,87702,53.3],"80|63|65|3000":[94600,82302,55.13],"80|67|65|3000":[97300,71029,58.54],"80|71|65|3000":[101500,60900,62.1],"80|59|75|3000":[92500,87875,53.35],"80|63|75|3000":[93800,81606,55.18],"80|67|75|3000":[96500,70445,58.59],"80|71|75|3000":[100700,60420,62.1],"80|59|85|3000":[90100,89199,53.09],"80|63|85|3000":[91400,83174,54.92],"80|67|85|3000":[94100,71516,58.33],"80|71|85|3000":[98300,58980,61.9],"80|59|95|3000":[86000,86000,53.95],"80|63|95|3000":[87300,82062,55.19],"80|67|95|3000":[90000,70200,58.6],"80|71|95|3000":[94200,56520,62.1],"80|59|105|3000":[80900,80900,55.47],"80|63|105|3000":[82200,81378,55.44],"80|67|105|3000":[85000,69700,58.85],"80|71|105|3000":[89200,62440,62.4],"80|59|115|3000":[76400,76400,56.86],"80|63|115|3000":[77600,77600,56.47],"80|67|115|3000":[80400,73968,57.7],"80|71|115|3000":[84600,59220,61.2],"80|59|65|3375":[94700,94700,54.48],"80|63|65|3375":[96000,89280,56.05],"80|67|65|3375":[98800,76076,59.46],"80|71|65|3375":[102900,61740,63],"80|59|75|3375":[93900,93900,54.7],"80|63|75|3375":[95200,88536,56.1],"80|67|75|3375":[97900,76362,59.51],"80|71|75|3375":[102100,61260,63],"80|59|85|3375":[91500,91500,55.35],"80|63|85|3375":[92800,90016,55.85],"80|67|85|3375":[95600,77436,59.26],"80|71|85|3375":[99700,59820,62.8],"80|59|95|3375":[87400,87400,56.45],"80|63|95|3375":[88700,88700,56.12],"80|67|95|3375":[91400,75862,59.53],"80|71|95|3375":[95600,66920,63.1],"80|59|105|3375":[82400,82400,57.81],"80|63|105|3375":[83700,83700,57.46],"80|67|105|3375":[86400,75168,59.78],"80|71|105|3375":[90600,63420,63.3],"80|59|115|3375":[77800,77800,59.04],"80|63|115|3375":[79100,79100,58.7],"80|67|115|3375":[81800,79346,58.63],"80|71|115|3375":[86000,68800,62.2],"85|59|65|2625":[93600,90792,53.61],"85|63|65|2625":[94900,85410,55.44],"85|67|65|2625":[97700,75229,58.85],"85|71|65|2625":[101800,61080,62.4],"85|59|75|2625":[92800,90016,53.66],"85|63|75|2625":[94100,85631,55.49],"85|67|75|2625":[96800,75504,58.9],"85|71|75|2625":[101000,60600,62.4],"85|59|85|2625":[90400,90400,53.68],"85|63|85|2625":[91700,86198,55.23],"85|67|85|2625":[94500,76545,58.64],"85|71|85|2625":[98600,69020,62.2],"85|59|95|2625":[86300,86300,55.11],"85|63|95|2625":[87600,84972,55.51],"85|67|95|2625":[90300,74949,58.92],"85|71|95|2625":[94500,66150,62.4],"85|59|105|2625":[81300,81300,56.85],"85|63|105|2625":[82600,82600,56.4],"85|67|105|2625":[85300,74211,59.16],"85|71|105|2625":[89500,62650,62.7],"85|59|115|2625":[76700,76700,58.44],"85|63|115|2625":[78000,78000,57.99],"85|67|115|2625":[80700,78279,58.02],"85|71|115|2625":[84900,67920,61.5],"85|59|65|3000":[94800,94800,56.26],"85|63|65|3000":[96100,94178,56.54],"85|67|65|3000":[98900,83076,59.95],"85|71|65|3000":[103000,72100,63.5],"85|59|75|3000":[94000,94000,56.51],"85|63|75|3000":[95300,93394,56.59],"85|67|75|3000":[98000,82320,60],"85|71|75|3000":[102200,71540,63.5],"85|59|85|3000":[91600,91600,57.23],"85|63|85|3000":[92900,92900,56.84],"85|67|85|3000":[95700,83259,59.74],"85|71|85|3000":[99800,69860,63.3],"85|59|95|3000":[87500,87500,58.48],"85|63|95|3000":[88800,88800,58.09],"85|67|95|3000":[91500,82350,60.02],"85|71|95|3000":[95700,66990,63.6],"85|59|105|3000":[82500,82500,60],"85|63|105|3000":[83800,83800,59.61],"85|67|105|3000":[86500,81310,60.26],"85|71|105|3000":[90700,72560,63.8],"85|59|115|3000":[77900,77900,61.39],"85|63|115|3000":[79200,79200,61],"85|67|115|3000":[81900,81900,60.17],"85|71|115|3000":[86100,77490,62.7],"85|59|65|3375":[96300,96300,59.07],"85|63|65|3375":[97600,97600,58.72],"85|67|65|3375":[100300,89267,60.88],"85|71|65|3375":[104500,73150,64.4],"85|59|75|3375":[95500,95500,59.29],"85|63|75|3375":[96800,96800,58.94],"85|67|75|3375":[99500,89550,60.93],"85|71|75|3375":[103700,72590,64.5],"85|59|85|3375":[93100,93100,59.93],"85|63|85|3375":[94400,94400,59.58],"85|67|85|3375":[97100,90303,60.67],"85|71|85|3375":[101300,81040,64.2],"85|59|95|3375":[89000,89000,61.04],"85|63|95|3375":[90300,90300,60.69],"85|67|95|3375":[93000,89280,60.95],"85|71|95|3375":[97200,77760,64.5],"85|59|105|3375":[83900,83900,62.39],"85|63|105|3375":[85200,85200,62.04],"85|67|105|3375":[88000,88000,61.31],"85|71|105|3375":[92100,73680,64.7],"85|59|115|3375":[79300,79300,63.63],"85|63|115|3375":[80600,80600,63.28],"85|67|115|3375":[83400,83400,62.54],"85|71|115|3375":[87500,78750,63.6]},"heat":[{"size":"Low","inputHigh":130,"outputHigh":105.3,"inputLow":97.5,"outputLow":79,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"Medium","inputHigh":180,"outputHigh":145.8,"inputLow":135,"outputLow":109.35,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"High","inputHigh":225,"outputHigh":182.25,"inputLow":168.75,"outputLow":136.69,"riseHigh":[40.0,70.0],"riseLow":[40.0,70.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DHG0903D","mca":39.4,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":49.0,"mopConv":60.0,"mcaPe":42.7,"mopPe":50.0,"mcaBoth":52.3,"mopBoth":60.0},"L":{"model":"DHG0903L","mca":39.4,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":49.0,"mopConv":60.0,"mcaPe":42.7,"mopPe":50.0,"mcaBoth":52.3,"mopBoth":60.0},"W":{"model":"DHG0903W","mca":42.3,"mop":50.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":51.9,"mopConv":60.0,"mcaPe":45.6,"mopPe":50.0,"mcaBoth":55.2,"mopBoth":60.0}},"460/3":{"D":{"model":"DHG0904D","mca":20.1,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":24.4,"mopConv":30.0,"mcaPe":21.3,"mopPe":25.0,"mcaBoth":25.6,"mopBoth":30.0},"L":{"model":"DHG0904L","mca":20.1,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":24.4,"mopConv":30.0,"mcaPe":21.3,"mopPe":25.0,"mcaBoth":25.6,"mopBoth":30.0},"W":{"model":"DHG0904W","mca":21.9,"mop":25.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":26.2,"mopConv":30.0,"mcaPe":23.1,"mopPe":30.0,"mcaBoth":27.4,"mopBoth":30.0}}},"airflow":{"source":"SS-DHG7-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":2651,"cfmMax":3622,"cfmAtEspMax":3160,"heatMin":1765,"heatMax":3882},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":2633,"cfmMax":3417,"cfmAtEspMax":2988,"heatMin":2443,"heatMax":5375},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":2705,"cfmMax":3622,"cfmAtEspMax":3160,"heatMin":2400,"heatMax":4199},"W|Low":{"espMin":0.2,"espMax":2,"cfmMin":2307,"cfmMax":3728,"cfmAtEspMax":3161,"heatMin":1765,"heatMax":3882},"W|Medium":{"espMin":0.2,"espMax":2,"cfmMin":2280,"cfmMax":3767,"cfmAtEspMax":3317,"heatMin":2443,"heatMax":5375},"W|High":{"espMin":0.2,"espMax":2,"cfmMin":2360,"cfmMax":3769,"cfmAtEspMax":3161,"heatMin":2400,"heatMax":4199}},"eheat":{}},"motors":["D","L","W"]},"DHG102":{"family":"DHG","type":"GAS","efficiency":"HIGH","tons":8.5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[2800,3025,3600]},"cooling":{"70|59|65|2800":[103900,60262,50.45],"70|63|65|2800":[105300,54756,52.3],"70|67|65|2800":[108400,43360,55.76],"70|59|75|2800":[102900,59682,50.5],"70|63|75|2800":[104400,54288,52.35],"70|67|75|2800":[107500,44075,55.81],"70|59|85|2800":[100200,61122,50.24],"70|63|85|2800":[101700,54918,52.09],"70|67|85|2800":[104800,44016,55.55],"70|59|95|2800":[95600,60228,50.52],"70|63|95|2800":[97000,54320,52.37],"70|67|95|2800":[100100,44044,55.83],"70|59|105|2800":[89900,59334,50.77],"70|63|105|2800":[91300,53867,52.62],"70|67|105|2800":[94400,42480,56.08],"70|59|115|2800":[84700,62678,49.61],"70|63|115|2800":[86100,56826,51.46],"70|67|115|2800":[89200,46384,54.92],"70|59|65|3025":[104700,62820,51.09],"70|63|65|3025":[106100,56233,52.94],"70|67|65|3025":[109200,44772,56.4],"70|59|75|3025":[103700,62220,51.14],"70|63|75|3025":[105200,56808,52.99],"70|67|75|3025":[108300,45486,56.45],"70|59|85|3025":[101000,63630,50.88],"70|63|85|3025":[102500,57400,52.73],"70|67|85|3025":[105600,46464,56.19],"70|59|95|3025":[96400,62660,51.16],"70|63|95|3025":[97800,56724,53.01],"70|67|95|3025":[100900,45405,56.47],"70|59|105|3025":[90700,61676,51.41],"70|63|105|3025":[92100,55260,53.26],"70|67|105|3025":[95200,43792,56.72],"70|59|115|3025":[85500,65835,50.25],"70|63|115|3025":[86900,59961,52.1],"70|67|115|3025":[90000,47700,55.56],"70|59|65|3600":[107300,69745,52.48],"70|63|65|3600":[108700,61959,54.33],"70|67|65|3600":[111800,48074,57.79],"70|59|75|3600":[106300,69095,52.53],"70|63|75|3600":[107800,61446,54.38],"70|67|75|3600":[110900,47687,57.84],"70|59|85|3600":[103600,70448,52.27],"70|63|85|3600":[105100,63060,54.12],"70|67|85|3600":[108200,48690,57.58],"70|59|95|3600":[99000,69300,52.55],"70|63|95|3600":[100400,62248,54.4],"70|67|95|3600":[103500,47610,57.86],"70|59|105|3600":[93300,68109,52.79],"70|63|105|3600":[94700,60608,54.65],"70|67|105|3600":[97800,46944,58.1],"70|59|115|3600":[88100,73123,51.63],"70|63|115|3600":[89500,65335,53.49],"70|67|115|3600":[92600,51856,56.94],"75|59|65|2800":[104400,73080,51.38],"75|63|65|2800":[105800,66654,53.23],"75|67|65|2800":[108900,56628,56.69],"75|71|65|2800":[113700,45480,60.3],"75|59|75|2800":[103400,72380,51.43],"75|63|75|2800":[104900,67136,53.28],"75|67|75|2800":[108000,56160,56.74],"75|71|75|2800":[112700,45080,60.3],"75|59|85|2800":[100700,73511,51.17],"75|63|85|2800":[102200,67452,53.02],"75|67|85|2800":[105300,56862,56.48],"75|71|85|2800":[110000,44000,60.1],"75|59|95|2800":[96100,73036,51.45],"75|63|95|2800":[97500,67275,53.3],"75|67|95|2800":[100600,56336,56.76],"75|71|95|2800":[105400,42160,60.3],"75|59|105|2800":[90400,71416,51.7],"75|63|105|2800":[91800,66096,53.55],"75|67|105|2800":[94900,55042,57.01],"75|71|105|2800":[99700,39880,60.6],"75|59|115|2800":[85200,74976,50.54],"75|63|115|2800":[86600,69280,52.39],"75|67|115|2800":[89700,59202,55.85],"75|71|115|2800":[94500,47250,59.4],"75|59|65|3025":[105200,76796,52.02],"75|63|65|3025":[106700,70422,53.87],"75|67|65|3025":[109800,59292,57.33],"75|71|65|3025":[114500,45800,60.9],"75|59|75|3025":[104300,76139,52.07],"75|63|75|3025":[105700,69762,53.92],"75|67|75|3025":[108800,58752,57.38],"75|71|75|3025":[113600,45440,61],"75|59|85|3025":[101600,77216,51.81],"75|63|85|3025":[103000,71070,53.66],"75|67|85|3025":[106100,59416,57.12],"75|71|85|3025":[110900,44360,60.7],"75|59|95|3025":[96900,76551,52.09],"75|63|95|3025":[98400,69864,53.94],"75|67|95|3025":[101500,58870,57.4],"75|71|95|3025":[106200,42480,61],"75|59|105|3025":[91200,75696,52.33],"75|63|105|3025":[92700,69525,54.19],"75|67|105|3025":[95800,57480,57.64],"75|71|105|3025":[100500,50250,61.2],"75|59|115|3025":[86000,79120,51.17],"75|63|115|3025":[87500,73500,53.03],"75|67|115|3025":[90600,61608,56.49],"75|71|115|3025":[95300,47650,60.1],"75|59|65|3600":[107800,85162,53.4],"75|63|65|3600":[109300,78696,55.26],"75|67|65|3600":[112400,64068,58.71],"75|71|65|3600":[117100,46840,62.3],"75|59|75|3600":[106900,85520,53.45],"75|63|75|3600":[108400,78048,55.31],"75|67|75|3600":[111500,64670,58.77],"75|71|75|3600":[116200,46480,62.3],"75|59|85|3600":[104200,86486,53.19],"75|63|85|3600":[105600,79200,55.05],"75|67|85|3600":[108700,65220,58.51],"75|71|85|3600":[113500,56750,62.1],"75|59|95|3600":[99500,85570,53.47],"75|63|95|3600":[101000,77770,55.33],"75|67|95|3600":[104100,64542,58.78],"75|71|95|3600":[108800,54400,62.4],"75|59|105|3600":[93800,84420,53.72],"75|63|105|3600":[95300,77193,55.57],"75|67|105|3600":[98400,62976,59.03],"75|71|105|3600":[103100,51550,62.6],"75|59|115|3600":[88600,88600,52.62],"75|63|115|3600":[90100,81991,54.41],"75|67|115|3600":[93200,68036,57.87],"75|71|115|3600":[97900,48950,61.5],"80|59|65|2800":[104900,84969,52.28],"80|63|65|2800":[106400,79800,54.13],"80|67|65|2800":[109500,68985,57.59],"80|71|65|2800":[114200,57100,61.2],"80|59|75|2800":[104000,85280,52.33],"80|63|75|2800":[105400,79050,54.18],"80|67|75|2800":[108500,68355,57.64],"80|71|75|2800":[113300,56650,61.2],"80|59|85|2800":[101300,86105,52.07],"80|63|85|2800":[102700,80106,53.92],"80|67|85|2800":[105800,69828,57.38],"80|71|85|2800":[110600,55300,61],"80|59|95|2800":[96600,85008,52.35],"80|63|95|2800":[98100,79461,54.2],"80|67|95|2800":[101200,68816,57.66],"80|71|95|2800":[105900,52950,61.2],"80|59|105|2800":[90900,84537,52.59],"80|63|105|2800":[92400,78540,54.45],"80|67|105|2800":[95500,67805,57.91],"80|71|105|2800":[100200,60120,61.5],"80|59|115|2800":[85700,85700,52.18],"80|63|115|2800":[87200,81968,53.29],"80|67|115|2800":[90300,71337,56.75],"80|71|115|2800":[95000,57000,60.3],"80|59|65|3025":[105700,89845,52.92],"80|63|65|3025":[107200,83616,54.77],"80|67|65|3025":[110300,72798,58.23],"80|71|65|3025":[115000,57500,61.8],"80|59|75|3025":[104800,90128,52.97],"80|63|75|3025":[106300,83977,54.82],"80|67|75|3025":[109400,72204,58.28],"80|71|75|3025":[114100,57050,61.9],"80|59|85|3025":[102100,90869,52.71],"80|63|85|3025":[103600,84952,54.56],"80|67|85|3025":[106700,73623,58.02],"80|71|85|3025":[111400,55700,61.6],"80|59|95|3025":[97400,89608,52.99],"80|63|95|3025":[98900,84065,54.84],"80|67|95|3025":[102000,72420,58.3],"80|71|95|3025":[106700,64020,61.9],"80|59|105|3025":[91700,88949,53.23],"80|63|105|3025":[93200,82948,55.09],"80|67|105|3025":[96300,71262,58.54],"80|71|105|3025":[101000,60600,62.1],"80|59|115|3025":[86500,86500,53.99],"80|63|115|3025":[88000,87120,53.93],"80|67|115|3025":[91100,75613,57.38],"80|71|115|3025":[95800,67060,61],"80|59|65|3600":[108400,101896,54.3],"80|63|65|3600":[109800,94428,56.16],"80|67|65|3600":[112900,80159,59.61],"80|71|65|3600":[117700,70620,63.2],"80|59|75|3600":[107400,102030,54.35],"80|63|75|3600":[108900,94743,56.21],"80|67|75|3600":[112000,80640,59.66],"80|71|75|3600":[116700,70020,63.2],"80|59|85|3600":[104700,102606,54.09],"80|63|85|3600":[106200,95580,55.95],"80|67|85|3600":[109300,81975,59.4],"80|71|85|3600":[114000,68400,63],"80|59|95|3600":[100100,100100,54.73],"80|63|95|3600":[101500,94395,56.23],"80|67|95|3600":[104600,80542,59.68],"80|71|95|3600":[109400,65640,63.3],"80|59|105|3600":[94400,94400,56.17],"80|63|105|3600":[95800,92926,56.47],"80|67|105|3600":[98900,79120,59.93],"80|71|105|3600":[103700,62220,63.5],"80|59|115|3600":[89200,89200,57.49],"80|63|115|3600":[90600,90600,57.12],"80|67|115|3600":[93700,84330,58.77],"80|71|115|3600":[98500,68950,62.4],"85|59|65|2800":[106600,97006,53.64],"85|63|65|2800":[108100,90804,55.49],"85|67|65|2800":[111200,80064,58.95],"85|71|65|2800":[115900,69540,62.5],"85|59|75|2800":[105700,96187,53.69],"85|63|75|2800":[107200,91120,55.54],"85|67|75|2800":[110300,80519,59],"85|71|75|2800":[115000,69000,62.6],"85|59|85|2800":[103000,96820,53.43],"85|63|85|2800":[104500,91960,55.28],"85|67|85|2800":[107600,80700,58.74],"85|71|85|2800":[112300,67380,62.3],"85|59|95|2800":[98300,96334,53.71],"85|63|95|2800":[99800,90818,55.56],"85|67|95|2800":[102900,80262,59.02],"85|71|95|2800":[107600,64560,62.6],"85|59|105|2800":[92600,92600,54.92],"85|63|105|2800":[94100,90336,55.81],"85|67|105|2800":[97200,79704,59.27],"85|71|105|2800":[101900,71330,62.9],"85|59|115|2800":[87400,87400,56.61],"85|63|115|2800":[88900,88900,56.13],"85|67|115|2800":[92000,82800,58.11],"85|71|115|2800":[96700,67690,61.7],"85|59|65|3025":[107500,102125,54.28],"85|63|65|3025":[108900,95832,56.13],"85|67|65|3025":[112000,84000,59.59],"85|71|65|3025":[116800,70080,63.2],"85|59|75|3025":[106600,102336,54.33],"85|63|75|3025":[108000,96120,56.18],"85|67|75|3025":[111100,84436,59.64],"85|71|75|3025":[115900,69540,63.2],"85|59|85|3025":[103800,102762,54.07],"85|63|85|3025":[105300,96876,55.92],"85|67|85|3025":[108400,85636,59.38],"85|71|85|3025":[113100,67860,63],"85|59|95|3025":[99200,99200,55.19],"85|63|95|3025":[100600,95570,56.2],"85|67|95|3025":[103700,83997,59.66],"85|71|95|3025":[108500,75950,63.2],"85|59|105|3025":[93500,93500,56.91],"85|63|105|3025":[95000,95000,56.47],"85|67|105|3025":[98100,83385,59.91],"85|71|105|3025":[102800,71960,63.5],"85|59|115|3025":[88300,88300,58.47],"85|63|115|3025":[89700,89700,58.03],"85|67|115|3025":[92800,87232,58.75],"85|71|115|3025":[97600,78080,62.3],"85|59|65|3600":[110100,110100,57.2],"85|63|65|3600":[111600,109368,57.52],"85|67|65|3600":[114700,95201,60.98],"85|71|65|3600":[119400,83580,64.6],"85|59|75|3600":[109200,109200,57.43],"85|63|75|3600":[110600,108388,57.57],"85|67|75|3600":[113700,94371,61.03],"85|71|75|3600":[118500,82950,64.6],"85|59|85|3600":[106500,106500,58.12],"85|63|85|3600":[107900,107900,57.75],"85|67|85|3600":[111000,95460,60.77],"85|71|85|3600":[115800,81060,64.4],"85|59|95|3600":[101800,101800,59.29],"85|63|95|3600":[103300,103300,58.92],"85|67|95|3600":[106400,94696,61.05],"85|71|95|3600":[111100,77770,64.6],"85|59|105|3600":[96100,96100,60.73],"85|63|105|3600":[97600,97600,60.36],"85|67|105|3600":[100700,93651,61.29],"85|71|105|3600":[105400,84320,64.9],"85|59|115|3600":[90900,90900,62.05],"85|63|115|3600":[92400,92400,61.68],"85|67|115|3600":[95500,95500,60.89],"85|71|115|3600":[100200,80160,63.7]},"heat":[{"size":"Low","inputHigh":130,"outputHigh":105.3,"inputLow":97.5,"outputLow":79,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"Medium","inputHigh":180,"outputHigh":145.8,"inputLow":135,"outputLow":109.35,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"High","inputHigh":225,"outputHigh":182.25,"inputLow":168.75,"outputLow":136.69,"riseHigh":[40.0,70.0],"riseLow":[40.0,70.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DHG1023D","mca":43.7,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":53.3,"mopConv":60.0,"mcaPe":47.0,"mopPe":60.0,"mcaBoth":56.6,"mopBoth":60.0},"L":{"model":"DHG1023L","mca":46.6,"mop":60.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":56.2,"mopConv":70.0,"mcaPe":49.9,"mopPe":60.0,"mcaBoth":59.5,"mopBoth":70.0},"W":{"model":"DHG1023W","mca":46.6,"mop":60.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":56.2,"mopConv":70.0,"mcaPe":49.9,"mopPe":60.0,"mcaBoth":59.5,"mopBoth":70.0}},"460/3":{"D":{"model":"DHG1024D","mca":21.5,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":25.8,"mopConv":30.0,"mcaPe":22.7,"mopPe":25.0,"mcaBoth":27.0,"mopBoth":30.0},"L":{"model":"DHG1024L","mca":23.3,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":27.6,"mopConv":35.0,"mcaPe":24.5,"mopPe":30.0,"mcaBoth":28.8,"mopBoth":35.0},"W":{"model":"DHG1024W","mca":23.3,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":27.6,"mopConv":35.0,"mcaPe":24.5,"mopPe":30.0,"mcaBoth":28.8,"mopBoth":35.0}}},"airflow":{"source":"SS-DHG7-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":2687,"cfmMax":3830,"cfmAtEspMax":3399,"heatMin":1765,"heatMax":3882},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":2593,"cfmMax":3830,"cfmAtEspMax":3399,"heatMin":2443,"heatMax":5375},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":2593,"cfmMax":3830,"cfmAtEspMax":3399,"heatMin":2400,"heatMax":4199},"W|Low":{"espMin":0.2,"espMax":2,"cfmMin":2687,"cfmMax":4221,"cfmAtEspMax":3041,"heatMin":1765,"heatMax":3882},"W|Medium":{"espMin":0.2,"espMax":2,"cfmMin":2593,"cfmMax":4221,"cfmAtEspMax":3041,"heatMin":2443,"heatMax":5375},"W|High":{"espMin":0.2,"espMax":2,"cfmMin":2593,"cfmMax":4221,"cfmAtEspMax":3041,"heatMin":2400,"heatMax":4199}},"eheat":{}},"motors":["D","L","W"]},"DHG120":{"family":"DHG","type":"GAS","efficiency":"HIGH","tons":10,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[3250,3500,4150]},"cooling":{"70|59|65|3250":[118600,64044,52.09],"70|63|65|3250":[120300,57744,53.79],"70|67|65|3250":[123800,47044,56.96],"70|59|75|3250":[117600,63504,52.13],"70|63|75|3250":[119300,57264,53.83],"70|67|75|3250":[122800,46664,57.01],"70|59|85|3250":[114500,65265,51.89],"70|63|85|3250":[116200,58100,53.59],"70|67|85|3250":[119700,47880,56.77],"70|59|95|3250":[109200,63336,52.15],"70|63|95|3250":[110900,57668,53.85],"70|67|95|3250":[114400,46904,57.02],"70|59|105|3250":[102700,62647,52.38],"70|63|105|3250":[104400,57420,54.08],"70|67|105|3250":[107900,45318,57.25],"70|59|115|3250":[96800,66792,51.31],"70|63|115|3250":[98500,61070,53.01],"70|67|115|3250":[102000,48960,56.19],"70|59|65|3500":[119600,66976,52.65],"70|63|65|3500":[121200,60600,54.35],"70|67|65|3500":[124800,48672,57.52],"70|59|75|3500":[118500,66360,52.69],"70|63|75|3500":[120200,60100,54.39],"70|67|75|3500":[123700,48243,57.57],"70|59|85|3500":[115400,68086,52.46],"70|63|85|3500":[117100,60892,54.15],"70|67|85|3500":[120600,48240,57.33],"70|59|95|3500":[110100,66060,52.71],"70|63|95|3500":[111800,60372,54.41],"70|67|95|3500":[115300,47273,57.58],"70|59|105|3500":[103600,65268,52.94],"70|63|105|3500":[105300,58968,54.64],"70|67|105|3500":[108800,46784,57.81],"70|59|115|3500":[97700,69367,51.87],"70|63|115|3500":[99400,63616,53.57],"70|67|115|3500":[102900,51450,56.75],"70|59|65|4150":[122500,73500,53.89],"70|63|65|4150":[124100,65773,55.59],"70|67|65|4150":[127700,51080,58.77],"70|59|75|4150":[121400,72840,53.94],"70|63|75|4150":[123100,65243,55.64],"70|67|75|4150":[126600,50640,58.81],"70|59|85|4150":[118300,74529,53.7],"70|63|85|4150":[120000,67200,55.4],"70|67|85|4150":[123500,51870,58.57],"70|59|95|4150":[113000,73450,53.96],"70|63|95|4150":[114700,65379,55.66],"70|67|95|4150":[118200,50826,58.83],"70|59|105|4150":[106500,72420,54.18],"70|63|105|4150":[108200,64920,55.88],"70|67|105|4150":[111700,50265,59.06],"70|59|115|4150":[100600,77462,53.12],"70|63|115|4150":[102300,69564,54.82],"70|67|115|4150":[105800,55016,57.99],"75|59|65|3250":[118700,77155,53.35],"75|63|65|3250":[120400,71036,55.05],"75|67|65|3250":[123900,59472,58.22],"75|71|65|3250":[129300,51720,61.5],"75|59|75|3250":[117700,77682,53.4],"75|63|75|3250":[119300,71580,55.1],"75|67|75|3250":[122900,60221,58.27],"75|71|75|3250":[128200,51280,61.6],"75|59|85|3250":[114600,77928,53.16],"75|63|85|3250":[116200,72044,54.86],"75|67|85|3250":[119800,61098,58.03],"75|71|85|3250":[125200,50080,61.3],"75|59|95|3250":[109300,77603,53.41],"75|63|95|3250":[110900,70976,55.11],"75|67|95|3250":[114500,59540,58.29],"75|71|95|3250":[119900,47960,61.6],"75|59|105|3250":[102800,76072,53.64],"75|63|105|3250":[104500,70015,55.34],"75|67|105|3250":[108000,59400,58.51],"75|71|105|3250":[113400,45360,61.8],"75|59|115|3250":[96900,80427,52.58],"75|63|115|3250":[98500,73875,54.28],"75|67|115|3250":[102100,62281,57.45],"75|71|115|3250":[107500,53750,60.7],"75|59|65|3500":[119600,81328,53.91],"75|63|65|3500":[121300,75206,55.61],"75|67|65|3500":[124800,62400,58.78],"75|71|65|3500":[130200,52080,62.1],"75|59|75|3500":[118600,80648,53.96],"75|63|75|3500":[120200,74524,55.66],"75|67|75|3500":[123800,61900,58.83],"75|71|75|3500":[129200,51680,62.1],"75|59|85|3500":[115500,82005,53.72],"75|63|85|3500":[117200,75008,55.42],"75|67|85|3500":[120700,62764,58.59],"75|71|85|3500":[126100,50440,61.9],"75|59|95|3500":[110200,80446,53.97],"75|63|95|3500":[111900,74973,55.67],"75|67|95|3500":[115400,62316,58.85],"75|71|95|3500":[120800,48320,62.1],"75|59|105|3500":[103700,79849,54.2],"75|63|105|3500":[105400,73780,55.9],"75|67|105|3500":[108900,60984,59.07],"75|71|105|3500":[114300,45720,62.4],"75|59|115|3500":[97800,84108,53.14],"75|63|115|3500":[99500,77610,54.84],"75|67|115|3500":[103000,65920,58.01],"75|71|115|3500":[108400,54200,61.3],"75|59|65|4150":[122500,90650,55.16],"75|63|65|4150":[124200,83214,56.86],"75|67|65|4150":[127700,68958,60.03],"75|71|65|4150":[133100,53240,63.3],"75|59|75|4150":[121500,89910,55.2],"75|63|75|4150":[123100,82477,56.9],"75|67|75|4150":[126700,68418,60.08],"75|71|75|4150":[132100,52840,63.4],"75|59|85|4150":[118400,91168,54.96],"75|63|85|4150":[120100,84070,56.66],"75|67|85|4150":[123600,69216,59.84],"75|71|85|4150":[129000,51600,63.1],"75|59|95|4150":[113100,90480,55.22],"75|63|95|4150":[114800,82656,56.92],"75|67|95|4150":[118300,68614,60.09],"75|71|95|4150":[123700,49480,63.4],"75|59|105|4150":[106600,89544,55.45],"75|63|105|4150":[108300,81225,57.15],"75|67|105|4150":[111800,67080,60.32],"75|71|105|4150":[117200,46880,63.6],"75|59|115|4150":[100700,93651,54.38],"75|63|115|4150":[102400,86016,56.08],"75|67|115|4150":[105900,72012,59.26],"75|71|115|4150":[111300,55650,62.5],"80|59|65|3250":[119300,90668,54.59],"80|63|65|3250":[121000,84700,56.29],"80|67|65|3250":[124500,73455,59.46],"80|71|65|3250":[129900,64950,62.7],"80|59|75|3250":[118300,91091,54.63],"80|63|75|3250":[119900,85129,56.33],"80|67|75|3250":[123500,72865,59.51],"80|71|75|3250":[128800,64400,62.8],"80|59|85|3250":[115200,91008,54.39],"80|63|85|3250":[116900,85337,56.09],"80|67|85|3250":[120400,74648,59.27],"80|71|85|3250":[125800,62900,62.6],"80|59|95|3250":[109900,90118,54.65],"80|63|95|3250":[111600,84816,56.35],"80|67|95|3250":[115100,73664,59.52],"80|71|95|3250":[120500,60250,62.8],"80|59|105|3250":[103400,89958,54.88],"80|63|105|3250":[105100,84080,56.58],"80|67|105|3250":[108600,72762,59.75],"80|71|105|3250":[114000,57000,63],"80|59|115|3250":[97500,93600,53.81],"80|63|115|3250":[99200,87296,55.51],"80|67|115|3250":[102700,75998,58.69],"80|71|115|3250":[108100,64860,62],"80|59|65|3500":[120200,96160,55.15],"80|63|65|3500":[121900,88987,56.85],"80|67|65|3500":[125400,76494,60.02],"80|71|65|3500":[130800,65400,63.3],"80|59|75|3500":[119200,95360,55.19],"80|63|75|3500":[120900,89466,56.89],"80|67|75|3500":[124400,77128,60.07],"80|71|75|3500":[129800,64900,63.4],"80|59|85|3500":[116100,96363,54.96],"80|63|85|3500":[117800,89528,56.65],"80|67|85|3500":[121300,77632,59.83],"80|71|85|3500":[126700,63350,63.1],"80|59|95|3500":[110800,95288,55.21],"80|63|95|3500":[112500,88875,56.91],"80|67|95|3500":[116000,76560,60.08],"80|71|95|3500":[121400,60700,63.4],"80|59|105|3500":[104300,94913,55.44],"80|63|105|3500":[106000,87980,57.14],"80|67|105|3500":[109500,75555,60.31],"80|71|105|3500":[114900,57450,63.6],"80|59|115|3500":[98400,98400,54.44],"80|63|115|3500":[100100,92092,56.07],"80|67|115|3500":[103600,79772,59.25],"80|71|115|3500":[109000,65400,62.5],"80|59|65|4150":[123100,108328,56.39],"80|63|65|4150":[124800,99840,58.09],"80|67|65|4150":[128300,85961,61.27],"80|71|65|4150":[133700,66850,64.6],"80|59|75|4150":[122100,107448,56.44],"80|63|75|4150":[123800,100278,58.14],"80|67|75|4150":[127300,85291,61.31],"80|71|75|4150":[132700,66350,64.6],"80|59|85|4150":[119000,108290,56.2],"80|63|85|4150":[120700,101388,57.9],"80|67|85|4150":[124200,86940,61.07],"80|71|85|4150":[129600,77760,64.4],"80|59|95|4150":[113700,108015,56.46],"80|63|95|4150":[115400,99244,58.16],"80|67|95|4150":[118900,85608,61.33],"80|71|95|4150":[124300,74580,64.6],"80|59|105|4150":[107200,106128,56.68],"80|63|105|4150":[108900,99099,58.38],"80|67|105|4150":[112400,84300,61.56],"80|71|105|4150":[117800,70680,64.8],"80|59|115|4150":[101300,101300,57.81],"80|63|115|4150":[103000,103000,57.44],"80|67|115|4150":[106500,89460,60.49],"80|71|115|4150":[111900,78330,63.8],"85|59|65|3250":[121300,103105,56.25],"85|63|65|3250":[123000,97170,57.95],"85|67|65|3250":[126500,84755,61.12],"85|71|65|3250":[131900,79140,64.4],"85|59|75|3250":[120300,102255,56.3],"85|63|75|3250":[121900,96301,58],"85|67|75|3250":[125500,85340,61.17],"85|71|75|3250":[130800,78480,64.5],"85|59|85|3250":[117200,103136,56.06],"85|63|85|3250":[118800,97416,57.76],"85|67|85|3250":[122400,85680,60.93],"85|71|85|3250":[127800,76680,64.2],"85|59|95|3250":[111900,102948,56.31],"85|63|95|3250":[113500,96475,58.01],"85|67|95|3250":[117100,85483,61.19],"85|71|95|3250":[122500,73500,64.5],"85|59|105|3250":[105400,102238,56.54],"85|63|105|3250":[107100,95319,58.24],"85|67|105|3250":[110600,84056,61.41],"85|71|105|3250":[116000,69600,64.7],"85|59|115|3250":[99500,99500,57.17],"85|63|115|3250":[101100,99078,57.18],"85|67|115|3250":[104700,87948,60.35],"85|71|115|3250":[110100,77070,63.6],"85|59|65|3500":[122200,108758,56.81],"85|63|65|3500":[123900,101598,58.51],"85|67|65|3500":[127400,89180,61.68],"85|71|65|3500":[132800,79680,65],"85|59|75|3500":[121200,107868,56.86],"85|63|75|3500":[122800,101924,58.56],"85|67|75|3500":[126400,89744,61.73],"85|71|75|3500":[131800,79080,65],"85|59|85|3500":[118100,109833,56.62],"85|63|85|3500":[119800,103028,58.32],"85|67|85|3500":[123300,90009,61.49],"85|71|85|3500":[128700,77220,64.8],"85|59|95|3500":[112800,108288,56.87],"85|63|95|3500":[114500,101905,58.57],"85|67|95|3500":[118000,89680,61.75],"85|71|95|3500":[123400,74040,65],"85|59|105|3500":[106300,106300,57.39],"85|63|105|3500":[108000,100440,58.8],"85|67|105|3500":[111500,88085,61.97],"85|71|105|3500":[116900,81830,65.3],"85|59|115|3500":[100400,100400,58.92],"85|63|115|3500":[102100,102100,58.49],"85|67|115|3500":[105600,92928,60.91],"85|71|115|3500":[111000,77700,64.2],"85|59|65|4150":[125100,122598,58.06],"85|63|65|4150":[126800,115388,59.76],"85|67|65|4150":[130300,100331,62.93],"85|71|65|4150":[135700,81420,66.2],"85|59|75|4150":[124100,122859,58.1],"85|63|75|4150":[125700,114387,59.8],"85|67|75|4150":[129300,100854,62.98],"85|71|75|4150":[134700,80820,66.3],"85|59|85|4150":[121000,121000,58.49],"85|63|85|4150":[122700,116565,59.56],"85|67|85|4150":[126200,102222,62.74],"85|71|85|4150":[131600,92120,66],"85|59|95|4150":[115700,115700,59.66],"85|63|95|4150":[117400,115052,59.82],"85|67|95|4150":[120900,100347,62.99],"85|71|95|4150":[126300,88410,66.3],"85|59|105|4150":[109200,109200,61.08],"85|63|105|4150":[110900,110900,60.71],"85|67|105|4150":[114400,99528,63.22],"85|71|105|4150":[119800,83860,66.5],"85|59|115|4150":[103300,103300,62.37],"85|63|115|4150":[105000,105000,62.01],"85|67|115|4150":[108500,104160,62.16],"85|71|115|4150":[113900,91120,65.4]},"heat":[{"size":"Low","inputHigh":130,"outputHigh":105.3,"inputLow":97.5,"outputLow":79,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"Medium","inputHigh":180,"outputHigh":145.8,"inputLow":135,"outputLow":109.35,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"High","inputHigh":240,"outputHigh":194.4,"inputLow":180,"outputLow":145.8,"riseHigh":[30.0,60.0],"riseLow":[30.0,60.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DHG1203D","mca":46.6,"mop":60.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":56.2,"mopConv":70.0,"mcaPe":49.9,"mopPe":60.0,"mcaBoth":59.5,"mopBoth":70.0},"L":{"model":"DHG1203L","mca":49.5,"mop":60.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":59.1,"mopConv":70.0,"mcaPe":52.8,"mopPe":60.0,"mcaBoth":62.4,"mopBoth":70.0},"W":{"model":"DHG1203W","mca":53.1,"mop":60.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":62.7,"mopConv":70.0,"mcaPe":56.4,"mopPe":70.0,"mcaBoth":66.0,"mopBoth":80.0}},"460/3":{"D":{"model":"DHG1204D","mca":24.4,"mop":30.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":28.7,"mopConv":35.0,"mcaPe":25.6,"mopPe":30.0,"mcaBoth":29.9,"mopBoth":35.0},"L":{"model":"DHG1204L","mca":26.2,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":30.5,"mopConv":35.0,"mcaPe":27.4,"mopPe":35.0,"mcaBoth":31.7,"mopBoth":35.0},"W":{"model":"DHG1204W","mca":29.6,"mop":40.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":33.9,"mopConv":45.0,"mcaPe":30.8,"mopPe":40.0,"mcaBoth":35.1,"mopBoth":45.0}}},"airflow":{"source":"SS-DHG7-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":3010,"cfmMax":4126,"cfmAtEspMax":3808,"heatMin":1765,"heatMax":3882},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":3274,"cfmMax":4126,"cfmAtEspMax":3808,"heatMin":2443,"heatMax":5375},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":3274,"cfmMax":4126,"cfmAtEspMax":3808,"heatMin":2986,"heatMax":5972},"W|Low":{"espMin":0.2,"espMax":2,"cfmMin":3012,"cfmMax":4976,"cfmAtEspMax":3976,"heatMin":1765,"heatMax":3882},"W|Medium":{"espMin":0.2,"espMax":2,"cfmMin":3012,"cfmMax":4976,"cfmAtEspMax":3976,"heatMin":2443,"heatMax":5375},"W|High":{"espMin":0.2,"espMax":2,"cfmMin":3012,"cfmMax":4976,"cfmAtEspMax":3976,"heatMin":2986,"heatMax":5972}},"eheat":{}},"motors":["D","L","W"]},"DHG150":{"family":"DHG","type":"GAS","efficiency":"HIGH","tons":12.5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[3500,3800,4500]},"cooling":{"70|59|65|3500":[140400,81432,48.92],"70|63|65|3500":[142400,74048,50.91],"70|67|65|3500":[146600,58640,54.63],"70|59|75|3500":[139200,80736,48.97],"70|63|75|3500":[141100,73372,50.96],"70|67|75|3500":[145300,59573,54.69],"70|59|85|3500":[135500,82655,48.69],"70|63|85|3500":[137500,74250,50.68],"70|67|85|3500":[141700,59514,54.41],"70|59|95|3500":[129200,81396,48.99],"70|63|95|3500":[131200,73472,50.98],"70|67|95|3500":[135400,58222,54.71],"70|59|105|3500":[121500,80190,49.26],"70|63|105|3500":[123500,71630,51.25],"70|67|105|3500":[127700,57465,54.97],"70|59|115|3500":[114400,84656,48.01],"70|63|115|3500":[116400,76824,50],"70|67|115|3500":[120600,62712,53.72],"70|59|65|3800":[141500,84900,49.65],"70|63|65|3800":[143500,76055,51.64],"70|67|65|3800":[147700,60557,55.36],"70|59|75|3800":[140300,84180,49.7],"70|63|75|3800":[142300,76842,51.7],"70|67|75|3800":[146400,61488,55.42],"70|59|85|3800":[136600,86058,49.42],"70|63|85|3800":[138600,77616,51.42],"70|67|85|3800":[142800,62832,55.14],"70|59|95|3800":[130300,84695,49.72],"70|63|95|3800":[132300,76734,51.72],"70|67|95|3800":[136500,61425,55.44],"70|59|105|3800":[122600,83368,49.99],"70|63|105|3800":[124600,74760,51.98],"70|67|105|3800":[128800,59248,55.71],"70|59|115|3800":[115500,88935,48.74],"70|63|115|3800":[117500,81075,50.73],"70|67|115|3800":[121700,64501,54.46],"70|59|65|4500":[144900,94185,51.1],"70|63|65|4500":[146900,83733,53.09],"70|67|65|4500":[151100,64973,56.81],"70|59|75|4500":[143700,93405,51.15],"70|63|75|4500":[145700,83049,53.15],"70|67|75|4500":[149900,64457,56.87],"70|59|85|4500":[140000,95200,50.87],"70|63|85|4500":[142000,85200,52.87],"70|67|85|4500":[146200,65790,56.59],"70|59|95|4500":[133700,93590,51.17],"70|63|95|4500":[135700,82777,53.17],"70|67|95|4500":[139900,64354,56.89],"70|59|105|4500":[126000,91980,51.44],"70|63|105|4500":[128000,81920,53.43],"70|67|105|4500":[132200,63456,57.16],"70|59|115|4500":[119000,97580,50.19],"70|63|115|4500":[120900,88257,52.19],"70|67|115|4500":[125100,70056,55.91],"75|59|65|3500":[141100,97359,49.53],"75|63|65|3500":[143100,90153,51.53],"75|67|65|3500":[147300,76596,55.25],"75|71|65|3500":[153700,61480,59.1],"75|59|75|3500":[139900,97930,49.59],"75|63|75|3500":[141800,90752,51.58],"75|67|75|3500":[146000,75920,55.3],"75|71|75|3500":[152400,60960,59.2],"75|59|85|3500":[136200,99426,49.31],"75|63|85|3500":[138200,91212,51.3],"75|67|85|3500":[142400,76896,55.02],"75|71|85|3500":[148800,62496,58.9],"75|59|95|3500":[129900,97425,49.61],"75|63|95|3500":[131900,89692,51.6],"75|67|95|3500":[136100,76216,55.32],"75|71|95|3500":[142500,61275,59.2],"75|59|105|3500":[122200,96538,49.87],"75|63|105|3500":[124200,89424,51.87],"75|67|105|3500":[128400,74472,55.59],"75|71|105|3500":[134800,59312,59.4],"75|59|115|3500":[115100,101288,48.63],"75|63|115|3500":[117100,93680,50.62],"75|67|115|3500":[121300,80058,54.34],"75|71|115|3500":[127700,65127,58.2],"75|59|65|3800":[142300,103879,50.26],"75|63|65|3800":[144300,95238,52.26],"75|67|65|3800":[148500,80190,55.98],"75|71|65|3800":[154900,63509,59.8],"75|59|75|3800":[141100,103003,50.32],"75|63|75|3800":[143100,94446,52.31],"75|67|75|3800":[147200,79488,56.04],"75|71|75|3800":[153700,63017,59.9],"75|59|85|3800":[137400,104424,50.04],"75|63|85|3800":[139400,96186,52.03],"75|67|85|3800":[143600,80416,55.76],"75|71|85|3800":[150000,64500,59.6],"75|59|95|3800":[131100,103569,50.34],"75|63|95|3800":[133100,94501,52.33],"75|67|95|3800":[137300,79634,56.06],"75|71|95|3800":[143700,63228,59.9],"75|59|105|3800":[123400,102422,50.61],"75|63|105|3800":[125400,94050,52.6],"75|67|105|3800":[129600,77760,56.32],"75|71|105|3800":[136000,62560,60.2],"75|59|115|3800":[116300,106996,49.36],"75|63|115|3800":[118300,99372,51.35],"75|67|115|3800":[122500,83300,55.07],"75|71|115|3800":[128900,67028,58.9],"75|59|65|4500":[145700,115103,51.72],"75|63|65|4500":[147700,104867,53.71],"75|67|65|4500":[151900,86583,57.43],"75|71|65|4500":[158300,68069,61.3],"75|59|75|4500":[144500,115600,51.77],"75|63|75|4500":[146500,105480,53.76],"75|67|75|4500":[150700,87406,57.49],"75|71|75|4500":[157100,67553,61.3],"75|59|85|4500":[140800,116864,51.49],"75|63|85|4500":[142800,107100,53.48],"75|67|85|4500":[147000,88200,57.21],"75|71|85|4500":[153400,69030,61.1],"75|59|95|4500":[134500,114325,51.79],"75|63|95|4500":[136500,105105,53.78],"75|67|95|4500":[140700,87234,57.51],"75|71|95|4500":[147100,67666,61.4],"75|59|105|4500":[126800,114120,52.06],"75|63|105|4500":[128800,104328,54.05],"75|67|105|4500":[133000,85120,57.77],"75|71|105|4500":[139400,65518,61.6],"75|59|115|4500":[119800,119800,50.81],"75|63|115|4500":[121700,109530,52.8],"75|67|115|4500":[125900,91907,56.52],"75|71|115|4500":[132300,72765,60.4],"80|59|65|3500":[141800,114858,50.12],"80|63|65|3500":[143800,107850,52.11],"80|67|65|3500":[148000,93240,55.84],"80|71|65|3500":[154400,78744,59.7],"80|59|75|3500":[140600,115292,50.17],"80|63|75|3500":[142600,106950,52.17],"80|67|75|3500":[146800,92484,55.89],"80|71|75|3500":[153200,78132,59.7],"80|59|85|3500":[136900,116365,49.89],"80|63|85|3500":[138900,108342,51.89],"80|67|85|3500":[143100,94446,55.61],"80|71|85|3500":[149500,79235,59.5],"80|59|95|3500":[130600,114928,50.19],"80|63|95|3500":[132600,107406,52.19],"80|67|95|3500":[136800,93024,55.91],"80|71|95|3500":[143200,77328,59.8],"80|59|105|3500":[122900,114297,50.46],"80|63|105|3500":[124900,106165,52.45],"80|67|105|3500":[129100,91661,56.18],"80|71|105|3500":[135500,77235,60],"80|59|115|3500":[115900,115900,49.9],"80|63|115|3500":[117900,110826,51.21],"80|67|115|3500":[122100,96459,54.93],"80|71|115|3500":[128500,82240,58.8],"80|59|65|3800":[143100,121635,50.85],"80|63|65|3800":[145000,113100,52.85],"80|67|65|3800":[149200,98472,56.57],"80|71|65|3800":[155600,82468,60.4],"80|59|75|3800":[141800,121948,50.91],"80|63|75|3800":[143800,113602,52.9],"80|67|75|3800":[148000,97680,56.62],"80|71|75|3800":[154400,81832,60.5],"80|59|85|3800":[138100,122909,50.63],"80|63|85|3800":[140100,114882,52.62],"80|67|85|3800":[144300,99567,56.34],"80|71|85|3800":[150700,82885,60.2],"80|59|95|3800":[131800,121256,50.93],"80|63|95|3800":[133800,113730,52.92],"80|67|95|3800":[138000,97980,56.64],"80|71|95|3800":[144400,80864,60.5],"80|59|105|3800":[124100,120377,51.19],"80|63|105|3800":[126100,112229,53.19],"80|67|105|3800":[130300,96422,56.91],"80|71|105|3800":[136700,80653,60.8],"80|59|115|3800":[117100,117100,51.99],"80|63|115|3800":[119100,117909,51.94],"80|67|115|3800":[123300,102339,55.66],"80|71|115|3800":[129700,85602,59.5],"80|59|65|4500":[146500,137710,52.3],"80|63|65|4500":[148500,127710,54.3],"80|67|65|4500":[152600,108346,58.02],"80|71|65|4500":[159100,89096,61.9],"80|59|75|4500":[145200,136488,52.36],"80|63|75|4500":[147200,126592,54.35],"80|67|75|4500":[151400,109008,58.07],"80|71|75|4500":[157800,89946,61.9],"80|59|85|4500":[141500,138670,52.08],"80|63|85|4500":[143500,127715,54.07],"80|67|85|4500":[147700,109298,57.79],"80|71|85|4500":[154100,90919,61.6],"80|59|95|4500":[135200,135200,52.68],"80|63|95|4500":[137200,126224,54.37],"80|67|95|4500":[141400,108878,58.09],"80|71|95|4500":[147800,88680,61.9],"80|59|105|4500":[127500,127500,54.24],"80|63|105|4500":[129500,125615,54.64],"80|67|105|4500":[133700,106960,58.36],"80|71|105|4500":[140100,88263,62.2],"80|59|115|4500":[120500,120500,55.66],"80|63|115|4500":[122500,122500,55.26],"80|67|115|4500":[126700,112763,57.11],"80|71|115|4500":[133100,94501,61],"85|59|65|3500":[144200,129780,51.21],"85|63|65|3500":[146200,122808,53.2],"85|67|65|3500":[150400,108288,56.92],"85|71|65|3500":[156800,92512,60.8],"85|59|75|3500":[143000,130130,51.26],"85|63|75|3500":[144900,121716,53.25],"85|67|75|3500":[149100,107352,56.98],"85|71|75|3500":[155500,93300,60.8],"85|59|85|3500":[139300,130942,50.98],"85|63|85|3500":[141300,122931,52.97],"85|67|85|3500":[145500,109125,56.7],"85|71|85|3500":[151900,94178,60.6],"85|59|95|3500":[133000,130340,51.28],"85|63|95|3500":[135000,121500,53.27],"85|67|95|3500":[139200,107184,57],"85|71|95|3500":[145600,93184,60.9],"85|59|105|3500":[125300,125300,52.46],"85|63|105|3500":[127300,120935,53.54],"85|67|105|3500":[131500,106515,57.26],"85|71|105|3500":[137900,92393,61.1],"85|59|115|3500":[118200,118200,54.29],"85|63|115|3500":[120200,120200,53.77],"85|67|115|3500":[124400,111960,56.01],"85|71|115|3500":[130800,96792,59.9],"85|59|65|3800":[145400,138130,51.94],"85|63|65|3800":[147400,129712,53.93],"85|67|65|3800":[151600,113700,57.65],"85|71|65|3800":[158000,97960,61.5],"85|59|75|3800":[144200,138432,51.99],"85|63|75|3800":[146100,130029,53.99],"85|67|75|3800":[150300,114228,57.71],"85|71|75|3800":[156700,97154,61.6],"85|59|85|3800":[140500,139095,51.71],"85|63|85|3800":[142500,131100,53.71],"85|67|85|3800":[146700,115893,57.43],"85|71|85|3800":[153100,99515,61.3],"85|59|95|3800":[134200,134200,52.9],"85|63|95|3800":[136200,129390,54.01],"85|67|95|3800":[140400,113724,57.73],"85|71|95|3800":[146800,98356,61.6],"85|59|105|3800":[126500,126500,54.74],"85|63|105|3800":[128500,128500,54.27],"85|67|105|3800":[132700,112795,58],"85|71|105|3800":[139100,97370,61.9],"85|59|115|3800":[119400,119400,56.43],"85|63|115|3800":[121400,121400,55.95],"85|67|115|3800":[125600,118064,56.75],"85|71|115|3800":[132000,101640,60.6],"85|59|65|4500":[148800,148800,54.93],"85|63|65|4500":[150800,146276,55.38],"85|67|65|4500":[155000,128650,59.1],"85|71|65|4500":[161400,109752,63],"85|59|75|4500":[147600,147600,55.19],"85|63|75|4500":[149600,146608,55.44],"85|67|75|4500":[153800,127654,59.16],"85|71|75|4500":[160200,108936,63],"85|59|85|4500":[143900,143900,55.93],"85|63|85|4500":[145900,145900,55.53],"85|67|85|4500":[150100,129086,58.88],"85|71|85|4500":[156500,109550,62.7],"85|59|95|4500":[137600,137600,57.2],"85|63|95|4500":[139600,139600,56.8],"85|67|95|4500":[143800,127982,59.18],"85|71|95|4500":[150200,108144,63],"85|59|105|4500":[129900,129900,58.76],"85|63|105|4500":[131900,131900,58.36],"85|67|105|4500":[136100,126573,59.45],"85|71|105|4500":[142500,106875,63.3],"85|59|115|4500":[122900,122900,60.18],"85|63|115|4500":[124800,124800,59.78],"85|67|115|4500":[129000,129000,58.93],"85|71|115|4500":[135400,113736,62.1]},"heat":[{"size":"Low","inputHigh":130,"outputHigh":105.3,"inputLow":97.5,"outputLow":79,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"Medium","inputHigh":180,"outputHigh":145.8,"inputLow":135,"outputLow":109.35,"riseHigh":[25.0,55.0],"riseLow":[25.0,55.0],"thermalEff":81},{"size":"High","inputHigh":240,"outputHigh":194.4,"inputLow":180,"outputLow":145.8,"riseHigh":[35.0,65.0],"riseLow":[35.0,65.0],"thermalEff":81}],"electrical":{"208/3":{"D":{"model":"DHG1503D","mca":61.1,"mop":80.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":70.7,"mopConv":80.0,"mcaPe":64.4,"mopPe":80.0,"mcaBoth":74.0,"mopBoth":90.0},"L":{"model":"DHG1503L","mca":61.1,"mop":80.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":70.7,"mopConv":80.0,"mcaPe":64.4,"mopPe":80.0,"mcaBoth":74.0,"mopBoth":90.0},"W":{"model":"DHG1503W","mca":64.7,"mop":80.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":74.3,"mopConv":90.0,"mcaPe":68.0,"mopPe":80.0,"mcaBoth":77.6,"mopBoth":90.0}},"460/3":{"D":{"model":"DHG1504D","mca":30.6,"mop":35.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":34.9,"mopConv":40.0,"mcaPe":31.8,"mopPe":40.0,"mcaBoth":36.1,"mopBoth":40.0},"L":{"model":"DHG1504L","mca":30.6,"mop":35.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":34.9,"mopConv":40.0,"mcaPe":31.8,"mopPe":40.0,"mcaBoth":36.1,"mopBoth":40.0},"W":{"model":"DHG1504W","mca":34.0,"mop":40.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":38.3,"mopConv":45.0,"mcaPe":35.2,"mopPe":45.0,"mcaBoth":39.5,"mopBoth":50.0}}},"airflow":{"source":"SS-DHG7-R32","ranges":{"D|Low":{"espMin":0.2,"espMax":0.8,"cfmMin":3783,"cfmMax":4719,"cfmAtEspMax":4329,"heatMin":1765,"heatMax":3882},"D|Medium":{"espMin":0.2,"espMax":0.8,"cfmMin":3783,"cfmMax":4719,"cfmAtEspMax":4329,"heatMin":2443,"heatMax":5375},"D|High":{"espMin":0.2,"espMax":0.8,"cfmMin":3783,"cfmMax":4719,"cfmAtEspMax":4329,"heatMin":2756,"heatMax":5119},"W|Low":{"espMin":0.2,"espMax":2,"cfmMin":3835,"cfmMax":5128,"cfmAtEspMax":4015,"heatMin":1765,"heatMax":3882},"W|Medium":{"espMin":0.2,"espMax":2,"cfmMin":3835,"cfmMax":5128,"cfmAtEspMax":4015,"heatMin":2443,"heatMax":5375},"W|High":{"espMin":0.2,"espMax":2,"cfmMin":3835,"cfmMax":5128,"cfmAtEspMax":4015,"heatMin":2756,"heatMax":5119}},"eheat":{}},"motors":["D","L","W"]},"DSH036":{"family":"DSH","type":"HEAT PUMP","efficiency":"LOW","tons":3,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[900,1220,1350]},"cooling":{"70|59|65|900":[35000,19950,49.92],"70|63|65|900":[35500,18105,51.64],"70|67|65|900":[36600,15006,54.85],"70|59|75|900":[34700,19779,49.96],"70|63|75|900":[35200,18304,51.69],"70|67|75|900":[36300,14883,54.9],"70|59|85|900":[33800,19942,49.72],"70|63|85|900":[34300,18522,51.44],"70|67|85|900":[35300,15179,54.66],"70|59|95|900":[32200,19964,49.98],"70|63|95|900":[32700,17985,51.7],"70|67|95|900":[33700,14828,54.92],"70|59|105|900":[30200,19630,50.21],"70|63|105|900":[30700,17806,51.93],"70|67|105|900":[31800,14628,55.15],"70|59|115|900":[28400,20732,49.13],"70|63|115|900":[28900,19074,50.85],"70|67|115|900":[30000,15900,54.07],"75|59|65|900":[35200,23584,51.13],"75|63|65|900":[35700,21777,52.85],"75|67|65|900":[36800,18768,56.07],"75|71|65|900":[38400,15360,59.4],"75|59|75|900":[34900,23732,51.17],"75|63|75|900":[35400,21948,52.9],"75|67|75|900":[36400,18564,56.11],"75|71|75|900":[38100,15240,59.4],"75|59|85|900":[33900,23730,50.93],"75|63|85|900":[34500,22080,52.65],"75|67|85|900":[35500,18815,55.87],"75|71|85|900":[37100,14840,59.2],"75|59|95|900":[32300,23579,51.19],"75|63|95|900":[32900,22043,52.91],"75|67|95|900":[33900,18645,56.13],"75|71|95|900":[35500,14200,59.5],"75|59|105|900":[30400,23408,51.42],"75|63|105|900":[30900,21630,53.14],"75|67|105|900":[32000,18560,56.36],"75|71|105|900":[33600,16800,59.7],"75|59|115|900":[28600,24310,50.34],"75|63|115|900":[29100,22698,52.07],"75|67|115|900":[30200,19630,55.28],"75|71|115|900":[31800,15900,58.6],"80|59|65|900":[35400,27258,52.31],"80|63|65|900":[35900,25848,54.04],"80|67|65|900":[36900,22509,57.25],"80|71|65|900":[38600,19300,60.6],"80|59|75|900":[35100,27378,52.36],"80|63|75|900":[35600,25632,54.08],"80|67|75|900":[36600,22326,57.3],"80|71|75|900":[38300,19150,60.6],"80|59|85|900":[34100,27621,52.12],"80|63|85|900":[34600,25950,53.84],"80|67|85|900":[35700,22848,57.06],"80|71|85|900":[37300,18650,60.4],"80|59|95|900":[32500,27300,52.38],"80|63|95|900":[33000,25740,54.1],"80|67|95|900":[34100,22506,57.32],"80|71|95|900":[35700,17850,60.6],"80|59|105|900":[30600,27234,52.61],"80|63|105|900":[31100,25502,54.33],"80|67|105|900":[32100,22149,57.55],"80|71|105|900":[33800,20280,60.9],"80|59|115|900":[28800,28224,51.53],"80|63|115|900":[29300,26370,53.25],"80|67|115|900":[30400,23408,56.47],"80|71|115|900":[32000,19200,59.8],"85|59|65|900":[36000,30600,53.93],"85|63|65|900":[36500,29200,55.65],"85|67|65|900":[37500,25875,58.87],"85|71|65|900":[39200,23520,62.2],"85|59|75|900":[35700,30702,53.98],"85|63|75|900":[36200,28960,55.7],"85|67|75|900":[37200,25668,58.92],"85|71|75|900":[38900,23340,62.2],"85|59|85|900":[34700,30883,53.74],"85|63|85|900":[35200,29216,55.46],"85|67|85|900":[36300,26136,58.68],"85|71|85|900":[37900,22740,62],"85|59|95|900":[33100,30783,54],"85|63|95|900":[33600,28896,55.72],"85|67|95|900":[34700,25678,58.94],"85|71|95|900":[36300,21780,62.3],"85|59|105|900":[31200,30576,54.23],"85|63|105|900":[31700,28847,55.95],"85|67|105|900":[32700,25506,59.17],"85|71|105|900":[34400,20640,62.5],"85|59|115|900":[29400,29400,55.31],"85|63|115|900":[29900,29900,54.87],"85|67|115|900":[31000,26660,58.09],"85|71|115|900":[32600,22820,61.4],"70|59|65|1220":[35900,23694,52.42],"70|63|65|1220":[36400,21112,54.14],"70|67|65|1220":[37500,16875,57.35],"70|59|75|1220":[35600,23496,52.46],"70|63|75|1220":[36100,21299,54.19],"70|67|75|1220":[37200,16740,57.4],"70|59|85|1220":[34700,23943,52.22],"70|63|85|1220":[35200,21472,53.94],"70|67|85|1220":[36200,17376,57.16],"70|59|95|1220":[33100,23501,52.48],"70|63|95|1220":[33600,21168,54.2],"70|67|95|1220":[34600,16954,57.42],"70|59|105|1220":[31100,23325,52.71],"70|63|105|1220":[31600,20856,54.43],"70|67|105|1220":[32700,16677,57.65],"70|59|115|1220":[29300,24612,51.63],"70|63|115|1220":[29800,22350,53.36],"70|67|115|1220":[30900,17922,56.57],"75|59|65|1220":[36100,28519,53.63],"75|63|65|1220":[36600,26352,55.35],"75|67|65|1220":[37700,22243,58.57],"75|71|65|1220":[39300,15720,61.9],"75|59|75|1220":[35800,28640,53.67],"75|63|75|1220":[36300,26499,55.4],"75|67|75|1220":[37300,22007,58.61],"75|71|75|1220":[39000,15600,61.9],"75|59|85|1220":[34800,28884,53.43],"75|63|85|1220":[35400,26550,55.16],"75|67|85|1220":[36400,22204,58.37],"75|71|85|1220":[38000,19000,61.7],"75|59|95|1220":[33200,28552,53.69],"75|63|95|1220":[33800,26364,55.42],"75|67|95|1220":[34800,21924,58.63],"75|71|95|1220":[36400,18200,62],"75|59|105|1220":[31300,28170,53.92],"75|63|105|1220":[31800,26076,55.65],"75|67|105|1220":[32900,21714,58.86],"75|71|105|1220":[34500,17250,62.2],"75|59|115|1220":[29500,29500,53.01],"75|63|115|1220":[30000,27300,54.57],"75|67|115|1220":[31100,23014,57.78],"75|71|115|1220":[32700,19620,61.1],"80|59|65|1220":[36300,33759,54.81],"80|63|65|1220":[36800,31648,56.54],"80|67|65|1220":[37800,27216,59.75],"80|71|65|1220":[39500,23700,63.1],"80|59|75|1220":[36000,33840,54.86],"80|63|75|1220":[36500,31390,56.58],"80|67|75|1220":[37500,27000,59.8],"80|71|75|1220":[39200,23520,63.1],"80|59|85|1220":[35000,33950,54.62],"80|63|85|1220":[35500,31595,56.34],"80|67|85|1220":[36600,27450,59.56],"80|71|85|1220":[38200,22920,62.9],"80|59|95|1220":[33400,33400,55.09],"80|63|95|1220":[33900,31527,56.6],"80|67|95|1220":[35000,26950,59.82],"80|71|95|1220":[36600,21960,63.2],"80|59|105|1220":[31500,31500,56.54],"80|63|105|1220":[32000,31040,56.83],"80|67|105|1220":[33000,26730,60.05],"80|71|105|1220":[34700,20820,63.4],"80|59|115|1220":[29700,29700,57.87],"80|63|115|1220":[30200,30200,57.5],"80|67|115|1220":[31300,28170,58.97],"80|71|115|1220":[32900,23030,62.3],"85|59|65|1220":[36900,36900,57.52],"85|63|65|1220":[37400,35904,58.16],"85|67|65|1220":[38400,31488,61.37],"85|71|65|1220":[40100,28070,64.7],"85|59|75|1220":[36600,36600,57.76],"85|63|75|1220":[37100,35987,58.2],"85|67|75|1220":[38100,31623,61.42],"85|71|75|1220":[39800,27860,64.8],"85|59|85|1220":[35600,35600,58.45],"85|63|85|1220":[36100,36100,58.07],"85|67|85|1220":[37200,31992,61.18],"85|71|85|1220":[38800,27160,64.5],"85|59|95|1220":[34000,34000,59.64],"85|63|95|1220":[34500,34500,59.27],"85|67|95|1220":[35600,31684,61.44],"85|71|95|1220":[37200,26040,64.8],"85|59|105|1220":[32100,32100,61.1],"85|63|105|1220":[32600,32600,60.72],"85|67|105|1220":[33600,31248,61.67],"85|71|105|1220":[35300,28240,65],"85|59|115|1220":[30300,30300,62.43],"85|63|115|1220":[30800,30800,62.05],"85|67|115|1220":[31900,31900,61.26],"85|71|115|1220":[33500,26800,63.9],"70|59|65|1350":[36400,25116,53.17],"70|63|65|1350":[36900,22509,54.89],"70|67|65|1350":[38000,17860,58.11],"70|59|75|1350":[36100,24909,53.22],"70|63|75|1350":[36600,22326,54.94],"70|67|75|1350":[37600,17672,58.16],"70|59|85|1350":[35100,25272,52.98],"70|63|85|1350":[35600,22784,54.7],"70|67|85|1350":[36700,17983,57.91],"70|59|95|1350":[33500,24790,53.24],"70|63|95|1350":[34000,22440,54.96],"70|67|95|1350":[35100,17550,58.17],"70|59|105|1350":[31600,24648,53.47],"70|63|105|1350":[32100,22149,55.19],"70|67|105|1350":[33100,17212,58.4],"70|59|115|1350":[29800,26224,52.39],"70|63|115|1350":[30300,23634,54.11],"70|67|115|1350":[31400,18840,57.33],"75|59|65|1350":[36600,30744,54.38],"75|63|65|1350":[37100,28196,56.1],"75|67|65|1350":[38100,23241,59.32],"75|71|65|1350":[39800,19900,62.7],"75|59|75|1350":[36300,30492,54.43],"75|63|75|1350":[36800,27968,56.15],"75|67|75|1350":[37800,23058,59.37],"75|71|75|1350":[39400,19700,62.7],"75|59|85|1350":[35300,31064,54.19],"75|63|85|1350":[35800,28282,55.91],"75|67|85|1350":[36900,23616,59.13],"75|71|85|1350":[38500,19250,62.5],"75|59|95|1350":[33700,30667,54.45],"75|63|95|1350":[34200,28044,56.17],"75|67|95|1350":[35300,23298,59.39],"75|71|95|1350":[36900,18450,62.7],"75|59|105|1350":[31800,30210,54.68],"75|63|105|1350":[32300,27778,56.4],"75|67|105|1350":[33300,22977,59.62],"75|71|105|1350":[35000,17500,62.9],"75|59|115|1350":[30000,30000,54.81],"75|63|115|1350":[30500,29280,55.32],"75|67|115|1350":[31500,24255,58.54],"75|71|115|1350":[33200,19920,61.9],"80|59|65|1350":[36800,36432,55.57],"80|63|65|1350":[37300,33943,57.29],"80|67|65|1350":[38300,29108,60.51],"80|71|65|1350":[39900,23940,63.8],"80|59|75|1350":[36400,36036,55.62],"80|63|75|1350":[36900,33579,57.34],"80|67|75|1350":[38000,28880,60.55],"80|71|75|1350":[39600,23760,63.9],"80|59|85|1350":[35500,35500,56.09],"80|63|85|1350":[36000,33840,57.1],"80|67|85|1350":[37100,29309,60.31],"80|71|85|1350":[38700,23220,63.6],"80|59|95|1350":[33900,33900,57.17],"80|63|95|1350":[34400,33712,57.36],"80|67|95|1350":[35500,28755,60.57],"80|71|95|1350":[37100,22260,63.9],"80|59|105|1350":[32000,32000,58.48],"80|63|105|1350":[32500,32500,58.15],"80|67|105|1350":[33500,28475,60.8],"80|71|105|1350":[35100,24570,64.1],"80|59|115|1350":[30200,30200,59.69],"80|63|115|1350":[30700,30700,59.35],"80|67|115|1350":[31700,30115,59.72],"80|71|115|1350":[33400,26720,63.1],"85|59|65|1350":[37400,37400,59.85],"85|63|65|1350":[37900,37900,59.51],"85|67|65|1350":[38900,33843,62.13],"85|71|65|1350":[40500,28350,65.5],"85|59|75|1350":[37000,37000,60.06],"85|63|75|1350":[37500,37500,59.72],"85|67|75|1350":[38600,33968,62.17],"85|71|75|1350":[40200,28140,65.5],"85|59|85|1350":[36100,36100,60.69],"85|63|85|1350":[36600,36600,60.35],"85|67|85|1350":[37700,34307,61.93],"85|71|85|1350":[39300,27510,65.3],"85|59|95|1350":[34500,34500,61.76],"85|63|95|1350":[35000,35000,61.43],"85|67|95|1350":[36100,33934,62.19],"85|71|95|1350":[37700,30160,65.5],"85|59|105|1350":[32600,32600,63.08],"85|63|105|1350":[33100,33100,62.74],"85|67|105|1350":[34100,33418,62.42],"85|71|105|1350":[35700,28560,65.8],"85|59|115|1350":[30800,30800,64.28],"85|63|115|1350":[31300,31300,63.94],"85|67|115|1350":[32300,32300,63.23],"85|71|115|1350":[34000,30600,64.7]},"heat":[],"electrical":{"208/3":{"D":{"kits":{"0":{"mca":19.9,"mop":30.0,"hp":0.75,"convFla":9.6,"peFla":2.2,"mcaConv":29.5,"mopConv":40.0,"mcaPe":22.1,"mopPe":30.0,"mcaBoth":31.7,"mopBoth":40.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":32.9,"mop":40.0,"hp":0.75,"convFla":9.6,"peFla":2.2,"mcaConv":42.5,"mopConv":50.0,"mcaPe":35.1,"mopPe":40.0,"mcaBoth":44.7,"mopBoth":50.0,"kw":5,"kit":"EH*D-3S05A","kitFla":10.4},"10":{"mca":45.8,"mop":50.0,"hp":0.75,"convFla":9.6,"peFla":2.2,"mcaConv":55.4,"mopConv":60.0,"mcaPe":48.0,"mopPe":50.0,"mcaBoth":57.6,"mopBoth":60.0,"kw":10,"kit":"EH*D-3S10A","kitFla":20.8},"15":{"mca":58.9,"mop":60.0,"hp":0.75,"convFla":9.6,"peFla":2.2,"mcaConv":68.5,"mopConv":70.0,"mcaPe":61.1,"mopPe":70.0,"mcaBoth":70.7,"mopBoth":80.0,"kw":15,"kit":"EH*D-3S15A","kitFla":31.3}},"model":"DSH0363D","mca":19.9,"mop":30.0,"hp":0.75,"convFla":9.6,"peFla":2.2,"mcaConv":29.5,"mopConv":40.0,"mcaPe":22.1,"mopPe":30.0,"mcaBoth":31.7,"mopBoth":40.0},"W":{"kits":{"0":{"mca":19.2,"mop":25.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":28.8,"mopConv":35.0,"mcaPe":21.4,"mopPe":30.0,"mcaBoth":31.0,"mopBoth":40.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":32.2,"mop":40.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":41.8,"mopConv":45.0,"mcaPe":34.4,"mopPe":40.0,"mcaBoth":44.0,"mopBoth":50.0,"kw":5,"kit":"EH*D-3S05A","kitFla":10.4},"10":{"mca":45.1,"mop":50.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":54.7,"mopConv":60.0,"mcaPe":47.3,"mopPe":50.0,"mcaBoth":56.9,"mopBoth":60.0,"kw":10,"kit":"EH*D-3S10A","kitFla":20.8},"15":{"mca":58.2,"mop":60.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":67.8,"mopConv":70.0,"mcaPe":60.4,"mopPe":70.0,"mcaBoth":70.0,"mopBoth":80.0,"kw":15,"kit":"EH*D-3S15A","kitFla":31.3}},"model":"DSH0363W","mca":19.2,"mop":25.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":28.8,"mopConv":35.0,"mcaPe":21.4,"mopPe":30.0,"mcaBoth":31.0,"mopBoth":40.0}},"460/3":{"D":{"kits":{"0":{"mca":9.1,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":13.4,"mopConv":15.0,"mcaPe":10.0,"mopPe":15.0,"mcaBoth":14.3,"mopBoth":15.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":16.6,"mop":20.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":20.9,"mopConv":25.0,"mcaPe":17.5,"mopPe":20.0,"mcaBoth":21.8,"mopBoth":25.0,"kw":5,"kit":"EH*D-4S05A","kitFla":6.0},"10":{"mca":24.1,"mop":25.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":28.4,"mopConv":30.0,"mcaPe":25.0,"mopPe":25.0,"mcaBoth":29.3,"mopBoth":30.0,"kw":10,"kit":"EH*D-4S10A","kitFla":12.0},"15":{"mca":31.6,"mop":35.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":35.9,"mopConv":40.0,"mcaPe":32.5,"mopPe":35.0,"mcaBoth":36.8,"mopBoth":40.0,"kw":15,"kit":"EH*D-4S15A","kitFla":18.0}},"model":"DSH0364D","mca":9.1,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":13.4,"mopConv":15.0,"mcaPe":10.0,"mopPe":15.0,"mcaBoth":14.3,"mopBoth":15.0},"W":{"kits":{"0":{"mca":9.1,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":13.4,"mopConv":15.0,"mcaPe":10.0,"mopPe":15.0,"mcaBoth":14.3,"mopBoth":15.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":16.6,"mop":20.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":20.9,"mopConv":25.0,"mcaPe":17.5,"mopPe":20.0,"mcaBoth":21.8,"mopBoth":25.0,"kw":5,"kit":"EH*D-4S05A","kitFla":6.0},"10":{"mca":24.1,"mop":25.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":28.4,"mopConv":30.0,"mcaPe":25.0,"mopPe":25.0,"mcaBoth":29.3,"mopBoth":30.0,"kw":10,"kit":"EH*D-4S10A","kitFla":12.0},"15":{"mca":31.6,"mop":35.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":35.9,"mopConv":40.0,"mcaPe":32.5,"mopPe":35.0,"mcaBoth":36.8,"mopBoth":40.0,"kw":15,"kit":"EH*D-4S15A","kitFla":18.0}},"model":"DSH0364W","mca":9.1,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":13.4,"mopConv":15.0,"mcaPe":10.0,"mopPe":15.0,"mcaBoth":14.3,"mopBoth":15.0}}},"airflow":{"source":"SS-DSH3-R32","ranges":{"D|":{"espMin":0.1,"espMax":0.8,"cfmMin":1135,"cfmMax":1500,"cfmAtEspMax":1325,"heatMin":null,"heatMax":null},"W|":{"espMin":0.8,"espMax":1.8,"cfmMin":913,"cfmMax":1500,"cfmAtEspMax":1088,"heatMin":null,"heatMax":null}},"eheat":{"D|5":{"min":1325,"max":null},"D|10":{"min":1325,"max":null},"D|15":{"min":1325,"max":null},"W|5":{"min":1325,"max":null},"W|10":{"min":1325,"max":null},"W|15":{"min":1325,"max":null}}},"motors":["D","W"],"hpHeat":{"basis":"DB","axes":{"eatDb":[70],"oa":[-5,0,5,10,15,17,20,25,30,35,40,45,47,50,55,60,65],"airflow":[1220]},"points":{"70|65|1220":[43430,31.7,2.91,4.37],"70|60|1220":[40680,29.98,2.86,4.16],"70|55|1220":[37970,28.26,2.81,3.96],"70|50|1220":[35310,26.53,2.76,3.74],"70|47|1220":[33600,25.5,2.74,3.6],"70|45|1220":[32350,24.56,2.72,3.49],"70|40|1220":[29170,22.14,2.67,3.21],"70|35|1220":[26220,19.9,2.62,2.93],"70|30|1220":[23800,18.06,2.57,2.71],"70|25|1220":[22020,16.71,2.52,2.56],"70|20|1220":[20700,15.71,2.47,2.46],"70|17|1220":[20000,15.18,2.44,2.4],"70|15|1220":[19090,14.49,2.42,2.31],"70|10|1220":[16830,12.77,2.37,2.08],"70|5|1220":[14560,11.05,2.33,1.84],"70|0|1220":[12290,9.33,2.28,1.58],"70|-5|1220":[10030,7.61,2.23,1.32]}}},"DSH048":{"family":"DSH","type":"HEAT PUMP","efficiency":"LOW","tons":4,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1200,1580,1800]},"cooling":{"70|59|65|1200":[46100,26738,49.59],"70|63|65|1200":[46800,24804,51.36],"70|67|65|1200":[48200,20244,54.67],"70|59|75|1200":[45700,26963,49.63],"70|63|75|1200":[46300,24539,51.41],"70|67|75|1200":[47700,20034,54.72],"70|59|85|1200":[44500,27145,49.38],"70|63|85|1200":[45100,24805,51.16],"70|67|85|1200":[46500,20460,54.47],"70|59|95|1200":[42400,26712,49.65],"70|63|95|1200":[43000,24510,51.43],"70|67|95|1200":[44400,19980,54.74],"70|59|105|1200":[39800,26666,49.89],"70|63|105|1200":[40400,24240,51.66],"70|67|105|1200":[41800,19646,54.98],"70|59|115|1200":[37400,28050,48.78],"70|63|115|1200":[38100,25527,50.55],"70|67|115|1200":[39500,21330,53.86],"75|59|65|1200":[46300,31947,50.69],"75|63|65|1200":[47000,29610,52.46],"75|67|65|1200":[48400,25168,55.77],"75|71|65|1200":[50500,20200,59.2],"75|59|75|1200":[45900,32130,50.73],"75|63|75|1200":[46600,29824,52.51],"75|67|75|1200":[48000,25440,55.82],"75|71|75|1200":[50100,20040,59.3],"75|59|85|1200":[44700,32184,50.48],"75|63|85|1200":[45400,29964,52.26],"75|67|85|1200":[46800,25740,55.57],"75|71|85|1200":[48900,19560,59],"75|59|95|1200":[42600,31950,50.75],"75|63|95|1200":[43300,29877,52.53],"75|67|95|1200":[44700,25479,55.84],"75|71|95|1200":[46800,18720,59.3],"75|59|105|1200":[40000,31600,50.99],"75|63|105|1200":[40700,29304,52.76],"75|67|105|1200":[42100,24839,56.08],"75|71|105|1200":[44200,22100,59.5],"75|59|115|1200":[37700,33176,49.88],"75|63|115|1200":[38300,30640,51.65],"75|67|115|1200":[39700,26599,54.96],"75|71|115|1200":[41900,20950,58.4],"80|59|65|1200":[46600,37280,51.76],"80|63|65|1200":[47200,34928,53.53],"80|67|65|1200":[48600,30618,56.84],"80|71|65|1200":[50800,25400,60.3],"80|59|75|1200":[46200,37422,51.81],"80|63|75|1200":[46800,34632,53.58],"80|67|75|1200":[48200,30366,56.89],"80|71|75|1200":[50400,25200,60.3],"80|59|85|1200":[44900,37716,51.56],"80|63|85|1200":[45600,35112,53.33],"80|67|85|1200":[47000,31020,56.64],"80|71|85|1200":[49100,24550,60.1],"80|59|95|1200":[42800,37236,51.83],"80|63|95|1200":[43500,34800,53.6],"80|67|95|1200":[44900,30532,56.91],"80|71|95|1200":[47000,28200,60.3],"80|59|105|1200":[40300,37076,52.06],"80|63|105|1200":[40900,34356,53.84],"80|67|105|1200":[42300,30033,57.15],"80|71|105|1200":[44500,26700,60.6],"80|59|115|1200":[37900,37900,51.27],"80|63|115|1200":[38600,35898,52.73],"80|67|115|1200":[40000,31600,56.04],"80|71|115|1200":[42100,25260,59.5],"85|59|65|1200":[47400,41712,53.28],"85|63|65|1200":[48000,39360,55.05],"85|67|65|1200":[49400,35074,58.36],"85|71|65|1200":[51600,30960,61.8],"85|59|75|1200":[47000,41830,53.32],"85|63|75|1200":[47600,39508,55.1],"85|67|75|1200":[49000,35280,58.41],"85|71|75|1200":[51200,30720,61.8],"85|59|85|1200":[45700,42044,53.08],"85|63|85|1200":[46400,39904,54.85],"85|67|85|1200":[47800,35372,58.16],"85|71|85|1200":[49900,29940,61.6],"85|59|95|1200":[43600,41856,53.34],"85|63|95|1200":[44300,39427,55.12],"85|67|95|1200":[45700,35189,58.43],"85|71|95|1200":[47800,28680,61.9],"85|59|105|1200":[41100,41100,53.89],"85|63|105|1200":[41700,39198,55.35],"85|67|105|1200":[43100,34911,58.67],"85|71|105|1200":[45300,31710,62.1],"85|59|115|1200":[38700,38700,55.67],"85|63|115|1200":[39400,39400,55.17],"85|67|115|1200":[40800,36312,57.56],"85|71|115|1200":[42900,30030,61],"70|59|65|1580":[47200,31624,51.89],"70|63|65|1580":[47900,28261,53.67],"70|67|65|1580":[49300,22678,56.98],"70|59|75|1580":[46800,31356,51.94],"70|63|75|1580":[47400,28440,53.71],"70|67|75|1580":[48800,22448,57.03],"70|59|85|1580":[45600,31920,51.69],"70|63|85|1580":[46200,28644,53.46],"70|67|85|1580":[47600,22848,56.78],"70|59|95|1580":[43500,31320,51.96],"70|63|95|1580":[44100,28224,53.73],"70|67|95|1580":[45500,22295,57.04],"70|59|105|1580":[40900,31084,52.19],"70|63|105|1580":[41500,27805,53.97],"70|67|105|1580":[42900,21879,57.28],"70|59|115|1580":[38500,32725,51.08],"70|63|115|1580":[39200,29792,52.86],"70|67|115|1580":[40600,23954,56.17],"75|59|65|1580":[47400,38394,52.99],"75|63|65|1580":[48100,35113,54.77],"75|67|65|1580":[49500,29205,58.08],"75|71|65|1580":[51600,25800,61.5],"75|59|75|1580":[47000,38070,53.04],"75|63|75|1580":[47700,35298,54.81],"75|67|75|1580":[49100,29460,58.13],"75|71|75|1580":[51200,25600,61.6],"75|59|85|1580":[45800,38472,52.79],"75|63|85|1580":[46500,35340,54.56],"75|67|85|1580":[47900,29698,57.88],"75|71|85|1580":[50000,25000,61.3],"75|59|95|1580":[43700,38019,53.06],"75|63|95|1580":[44400,35076,54.83],"75|67|95|1580":[45800,29312,58.14],"75|71|95|1580":[47900,23950,61.6],"75|59|105|1580":[41100,37812,53.29],"75|63|105|1580":[41800,34694,55.07],"75|67|105|1580":[43200,28944,58.38],"75|71|105|1580":[45300,22650,61.8],"75|59|115|1580":[38800,38800,52.69],"75|63|115|1580":[39400,36642,53.96],"75|67|115|1580":[40800,30600,57.27],"75|71|115|1580":[43000,25800,60.7],"80|59|65|1580":[47700,45315,54.06],"80|63|65|1580":[48300,42021,55.84],"80|67|65|1580":[49700,36281,59.15],"80|71|65|1580":[51900,31140,62.6],"80|59|75|1580":[47300,44935,54.11],"80|63|75|1580":[47900,41673,55.89],"80|67|75|1580":[49300,35989,59.2],"80|71|75|1580":[51500,30900,62.6],"80|59|85|1580":[46000,45540,53.86],"80|63|85|1580":[46700,42497,55.64],"80|67|85|1580":[48100,36556,58.95],"80|71|85|1580":[50200,30120,62.4],"80|59|95|1580":[43900,43900,54.72],"80|63|95|1580":[44600,41924,55.91],"80|67|95|1580":[46000,36340,59.22],"80|71|95|1580":[48100,28860,62.6],"80|59|105|1580":[41400,41400,56.2],"80|63|105|1580":[42000,41580,56.14],"80|67|105|1580":[43400,35588,59.45],"80|71|105|1580":[45600,31920,62.9],"80|59|115|1580":[39000,39000,57.55],"80|63|115|1580":[39700,39700,57.17],"80|67|115|1580":[41100,37812,58.34],"80|71|115|1580":[43200,30240,61.8],"85|59|65|1580":[48500,48500,57.11],"85|63|65|1580":[49100,48118,57.36],"85|67|65|1580":[50500,42420,60.67],"85|71|65|1580":[52700,36890,64.1],"85|59|75|1580":[48100,48100,57.35],"85|63|75|1580":[48700,47726,57.4],"85|67|75|1580":[50100,42084,60.72],"85|71|75|1580":[52200,36540,64.1],"85|59|85|1580":[46800,46800,58.05],"85|63|85|1580":[47500,47500,57.67],"85|67|85|1580":[48900,42543,60.47],"85|71|85|1580":[51000,35700,63.9],"85|59|95|1580":[44700,44700,59.26],"85|63|95|1580":[45400,45400,58.88],"85|67|95|1580":[46800,42120,60.73],"85|71|95|1580":[48900,34230,64.2],"85|59|105|1580":[42200,42200,60.74],"85|63|105|1580":[42800,42800,60.36],"85|67|105|1580":[44200,41548,60.97],"85|71|105|1580":[46400,37120,64.4],"85|59|115|1580":[39800,39800,62.09],"85|63|115|1580":[40500,40500,61.71],"85|67|115|1580":[41900,41900,60.91],"85|71|115|1580":[44000,39600,63.3],"70|59|65|1800":[48000,34080,52.89],"70|63|65|1800":[48700,30194,54.66],"70|67|65|1800":[50100,24048,57.97],"70|59|75|1800":[47600,33796,52.94],"70|63|75|1800":[48300,30429,54.71],"70|67|75|1800":[49700,23856,58.02],"70|59|85|1800":[46400,34336,52.69],"70|63|85|1800":[47100,30615,54.46],"70|67|85|1800":[48400,24200,57.77],"70|59|95|1800":[44300,33668,52.96],"70|63|95|1800":[44900,30083,54.73],"70|67|95|1800":[46300,23613,58.04],"70|59|105|1800":[41700,33360,53.19],"70|63|105|1800":[42400,29680,54.97],"70|67|105|1800":[43800,23214,58.28],"70|59|115|1800":[39400,35460,52.08],"70|63|115|1800":[40000,32000,53.86],"70|67|115|1800":[41400,25254,57.17],"75|59|65|1800":[48300,41538,53.99],"75|63|65|1800":[48900,38142,55.76],"75|67|65|1800":[50300,31689,59.07],"75|71|65|1800":[52500,26250,62.5],"75|59|75|1800":[47900,41673,54.04],"75|63|75|1800":[48500,37830,55.81],"75|67|75|1800":[49900,31437,59.12],"75|71|75|1800":[52000,26000,62.6],"75|59|85|1800":[46600,41940,53.79],"75|63|85|1800":[47300,38313,55.56],"75|67|85|1800":[48700,32142,58.87],"75|71|85|1800":[50800,25400,62.3],"75|59|95|1800":[44500,41385,54.06],"75|63|95|1800":[45200,37968,55.83],"75|67|95|1800":[46600,31222,59.14],"75|71|95|1800":[48700,24350,62.6],"75|59|105|1800":[42000,41160,54.29],"75|63|105|1800":[42600,37488,56.07],"75|67|105|1800":[44000,30800,59.38],"75|71|105|1800":[46200,23100,62.8],"75|59|115|1800":[39600,39600,54.99],"75|63|115|1800":[40300,39897,54.96],"75|67|115|1800":[41700,32943,58.27],"75|71|115|1800":[43800,26280,61.7],"80|59|65|1800":[48500,48500,55.5],"80|63|65|1800":[49200,45756,56.84],"80|67|65|1800":[50600,39468,60.15],"80|71|65|1800":[52700,31620,63.6],"80|59|75|1800":[48100,48100,55.71],"80|63|75|1800":[48800,45872,56.88],"80|67|75|1800":[50200,39156,60.2],"80|71|75|1800":[52300,31380,63.6],"80|59|85|1800":[46900,46900,56.33],"80|63|85|1800":[47500,46075,56.64],"80|67|85|1800":[48900,39609,59.95],"80|71|85|1800":[51100,30660,63.4],"80|59|95|1800":[44800,44800,57.39],"80|63|95|1800":[45400,45400,57.05],"80|67|95|1800":[46800,39312,60.21],"80|71|95|1800":[49000,34300,63.6],"80|59|105|1800":[42200,42200,58.69],"80|63|105|1800":[42900,42900,58.35],"80|67|105|1800":[44300,38541,60.45],"80|71|105|1800":[46400,32480,63.9],"80|59|115|1800":[39900,39900,59.87],"80|63|115|1800":[40500,40500,59.54],"80|67|115|1800":[41900,41062,59.34],"80|71|115|1800":[44100,35280,62.8],"85|59|65|1800":[49300,49300,60.1],"85|63|65|1800":[50000,50000,59.77],"85|67|65|1800":[51400,46260,61.67],"85|71|65|1800":[53500,37450,65.1],"85|59|75|1800":[48900,48900,60.31],"85|63|75|1800":[49500,49500,59.98],"85|67|75|1800":[50900,46319,61.71],"85|71|75|1800":[53100,37170,65.1],"85|59|85|1800":[47700,47700,60.93],"85|63|85|1800":[48300,48300,60.59],"85|67|85|1800":[49700,46718,61.46],"85|71|85|1800":[51900,41520,64.9],"85|59|95|1800":[45600,45600,61.99],"85|63|95|1800":[46200,46200,61.66],"85|67|95|1800":[47600,46172,61.73],"85|71|95|1800":[49800,39840,65.2],"85|59|105|1800":[43000,43000,63.29],"85|63|105|1800":[43700,43700,62.95],"85|67|105|1800":[45100,45100,62.25],"85|71|105|1800":[47200,37760,65.4],"85|59|115|1800":[40600,40600,64.47],"85|63|115|1800":[41300,41300,64.14],"85|67|115|1800":[42700,42700,63.43],"85|71|115|1800":[44800,40320,64.3]},"heat":[],"electrical":{"208/3":{"D":{"kits":{"0":{"mca":23.5,"mop":35.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":33.1,"mopConv":45.0,"mcaPe":25.7,"mopPe":35.0,"mcaBoth":35.3,"mopBoth":45.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":36.5,"mop":45.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":46.1,"mopConv":50.0,"mcaPe":38.7,"mopPe":45.0,"mcaBoth":48.3,"mopBoth":50.0,"kw":5,"kit":"EH*D-3S05A","kitFla":10.4},"10":{"mca":49.5,"mop":50.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":59.1,"mopConv":60.0,"mcaPe":51.7,"mopPe":60.0,"mcaBoth":61.3,"mopBoth":70.0,"kw":10,"kit":"EH*D-3S10A","kitFla":20.8},"15":{"mca":62.6,"mop":70.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":72.2,"mopConv":80.0,"mcaPe":64.8,"mopPe":70.0,"mcaBoth":74.4,"mopBoth":80.0,"kw":15,"kit":"EH*D-3S15A","kitFla":31.3},"20":{"mca":75.4,"mop":80.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":85.0,"mopConv":90.0,"mcaPe":77.6,"mopPe":80.0,"mcaBoth":87.2,"mopBoth":90.0,"kw":20,"kit":"EH*D-3S20A","kitFla":41.5}},"model":"DSH0483D","mca":23.5,"mop":35.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":33.1,"mopConv":45.0,"mcaPe":25.7,"mopPe":35.0,"mcaBoth":35.3,"mopBoth":45.0},"W":{"kits":{"0":{"mca":21.6,"mop":30.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":31.2,"mopConv":40.0,"mcaPe":23.8,"mopPe":35.0,"mcaBoth":33.4,"mopBoth":45.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":34.6,"mop":40.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":44.2,"mopConv":50.0,"mcaPe":36.8,"mopPe":45.0,"mcaBoth":46.4,"mopBoth":50.0,"kw":5,"kit":"EH*D-3S05A","kitFla":10.4},"10":{"mca":47.6,"mop":50.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":57.2,"mopConv":60.0,"mcaPe":49.8,"mopPe":50.0,"mcaBoth":59.4,"mopBoth":60.0,"kw":10,"kit":"EH*D-3S10A","kitFla":20.8},"15":{"mca":60.7,"mop":70.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":70.3,"mopConv":80.0,"mcaPe":62.9,"mopPe":70.0,"mcaBoth":72.5,"mopBoth":80.0,"kw":15,"kit":"EH*D-3S15A","kitFla":31.3},"20":{"mca":73.5,"mop":80.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":83.1,"mopConv":90.0,"mcaPe":75.7,"mopPe":80.0,"mcaBoth":85.3,"mopBoth":90.0,"kw":20,"kit":"EH*D-3S20A","kitFla":41.5}},"model":"DSH0483W","mca":21.6,"mop":30.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":31.2,"mopConv":40.0,"mcaPe":23.8,"mopPe":35.0,"mcaBoth":33.4,"mopBoth":45.0}},"460/3":{"D":{"kits":{"0":{"mca":10.4,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":14.7,"mopConv":20.0,"mcaPe":11.3,"mopPe":15.0,"mcaBoth":15.6,"mopBoth":20.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":17.9,"mop":20.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":22.2,"mopConv":25.0,"mcaPe":18.8,"mopPe":20.0,"mcaBoth":23.1,"mopBoth":25.0,"kw":5,"kit":"EH*D-4S05A","kitFla":6.0},"10":{"mca":25.4,"mop":30.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":29.7,"mopConv":30.0,"mcaPe":26.3,"mopPe":30.0,"mcaBoth":30.6,"mopBoth":35.0,"kw":10,"kit":"EH*D-4S10A","kitFla":12.0},"15":{"mca":33.0,"mop":35.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":37.3,"mopConv":40.0,"mcaPe":33.9,"mopPe":35.0,"mcaBoth":38.2,"mopBoth":40.0,"kw":15,"kit":"EH*D-4S15A","kitFla":18.0},"20":{"mca":40.5,"mop":45.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":44.8,"mopConv":45.0,"mcaPe":41.4,"mopPe":45.0,"mcaBoth":45.7,"mopBoth":50.0,"kw":20,"kit":"EH*D-4S20A","kitFla":24.1}},"model":"DSH0484D","mca":10.4,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":14.7,"mopConv":20.0,"mcaPe":11.3,"mopPe":15.0,"mcaBoth":15.6,"mopBoth":20.0},"W":{"kits":{"0":{"mca":10.4,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":14.7,"mopConv":20.0,"mcaPe":11.3,"mopPe":15.0,"mcaBoth":15.6,"mopBoth":20.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":17.9,"mop":20.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":22.2,"mopConv":25.0,"mcaPe":18.8,"mopPe":20.0,"mcaBoth":23.1,"mopBoth":25.0,"kw":5,"kit":"EH*D-4S05A","kitFla":6.0},"10":{"mca":25.4,"mop":30.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":29.7,"mopConv":30.0,"mcaPe":26.3,"mopPe":30.0,"mcaBoth":30.6,"mopBoth":35.0,"kw":10,"kit":"EH*D-4S10A","kitFla":12.0},"15":{"mca":33.0,"mop":35.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":37.3,"mopConv":40.0,"mcaPe":33.9,"mopPe":35.0,"mcaBoth":38.2,"mopBoth":40.0,"kw":15,"kit":"EH*D-4S15A","kitFla":18.0},"20":{"mca":40.5,"mop":45.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":44.8,"mopConv":45.0,"mcaPe":41.4,"mopPe":45.0,"mcaBoth":45.7,"mopBoth":50.0,"kw":20,"kit":"EH*D-4S20A","kitFla":24.1}},"model":"DSH0484W","mca":10.4,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":14.7,"mopConv":20.0,"mcaPe":11.3,"mopPe":15.0,"mcaBoth":15.6,"mopBoth":20.0}}},"airflow":{"source":"SS-DSH3-R32","ranges":{"D|":{"espMin":0.1,"espMax":0.8,"cfmMin":1360,"cfmMax":1886,"cfmAtEspMax":1600,"heatMin":null,"heatMax":null},"W|":{"espMin":0.8,"espMax":1.8,"cfmMin":1329,"cfmMax":1856,"cfmAtEspMax":1425,"heatMin":null,"heatMax":null}},"eheat":{"D|5":{"min":1600,"max":null},"D|10":{"min":1600,"max":null},"D|15":{"min":1600,"max":null},"D|20":{"min":1600,"max":null},"W|5":{"min":1600,"max":null},"W|10":{"min":1600,"max":null},"W|15":{"min":1600,"max":null},"W|20":{"min":1600,"max":null}}},"motors":["D","W"],"hpHeat":{"basis":"DB","axes":{"eatDb":[70],"oa":[-5,0,5,10,15,17,20,25,30,35,40,45,47,50,55,60,65],"airflow":[1580]},"points":{"70|65|1580":[58660,33.05,3.96,4.34],"70|60|1580":[54830,31.2,3.88,4.15],"70|55|1580":[51070,29.34,3.79,3.95],"70|50|1580":[47370,27.49,3.71,3.74],"70|47|1580":[45000,26.37,3.66,3.6],"70|45|1580":[43240,25.34,3.63,3.49],"70|40|1580":[38780,22.73,3.55,3.2],"70|35|1580":[34680,20.32,3.47,2.93],"70|30|1580":[31330,18.36,3.39,2.71],"70|25|1580":[28840,16.9,3.31,2.56],"70|20|1580":[26990,15.82,3.22,2.45],"70|17|1580":[26000,15.24,3.18,2.4],"70|15|1580":[24730,14.49,3.14,2.31],"70|10|1580":[21570,12.64,3.06,2.06],"70|5|1580":[18400,10.78,2.98,1.81],"70|0|1580":[15230,8.93,2.9,1.54],"70|-5|1580":[12070,7.07,2.82,1.26]}}},"DSH060":{"family":"DSH","type":"HEAT PUMP","efficiency":"LOW","tons":5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1500,1870,2250]},"cooling":{"70|59|65|1500":[57800,34102,49.15],"70|63|65|1500":[58700,31111,51.01],"70|67|65|1500":[60400,25368,54.47],"70|59|75|1500":[57300,34380,49.2],"70|63|75|1500":[58100,31374,51.06],"70|67|75|1500":[59900,25757,54.52],"70|59|85|1500":[55800,34596,48.94],"70|63|85|1500":[56600,31696,50.8],"70|67|85|1500":[58400,25696,54.26],"70|59|95|1500":[53200,34048,49.22],"70|63|95|1500":[54000,31320,51.08],"70|67|95|1500":[55700,25622,54.54],"70|59|105|1500":[49900,33932,49.47],"70|63|105|1500":[50800,30988,51.33],"70|67|105|1500":[52500,25200,54.79],"70|59|115|1500":[47000,35720,48.31],"70|63|115|1500":[47800,32504,50.16],"70|67|115|1500":[49600,26784,53.63],"75|59|65|1500":[58100,41251,50.07],"75|63|65|1500":[59000,38350,51.93],"75|67|65|1500":[60700,32171,55.39],"75|71|65|1500":[63400,25360,59],"75|59|75|1500":[57600,40896,50.12],"75|63|75|1500":[58400,37960,51.98],"75|67|75|1500":[60200,32508,55.44],"75|71|75|1500":[62900,25160,59],"75|59|85|1500":[56100,41514,49.86],"75|63|85|1500":[56900,38123,51.72],"75|67|85|1500":[58700,32872,55.18],"75|71|85|1500":[61300,24520,58.8],"75|59|95|1500":[53500,41195,50.14],"75|63|95|1500":[54300,38010,52],"75|67|95|1500":[56000,32480,55.46],"75|71|95|1500":[58700,23480,59.1],"75|59|105|1500":[50300,40743,50.39],"75|63|105|1500":[51100,37814,52.24],"75|67|105|1500":[52800,31680,55.71],"75|71|105|1500":[55500,27750,59.3],"75|59|115|1500":[47300,42570,49.23],"75|63|115|1500":[48100,39442,51.08],"75|67|115|1500":[49900,33932,54.55],"75|71|115|1500":[52600,26300,58.1],"80|59|65|1500":[58400,47888,50.96],"80|63|65|1500":[59300,45068,52.82],"80|67|65|1500":[61000,39040,56.28],"80|71|65|1500":[63700,31850,59.9],"80|59|75|1500":[57900,48057,51.01],"80|63|75|1500":[58700,44612,52.87],"80|67|75|1500":[60500,39325,56.33],"80|71|75|1500":[63200,31600,59.9],"80|59|85|1500":[56400,48504,50.75],"80|63|85|1500":[57200,45188,52.61],"80|67|85|1500":[59000,39530,56.07],"80|71|85|1500":[61600,30800,59.7],"80|59|95|1500":[53800,47882,51.03],"80|63|95|1500":[54600,44772,52.89],"80|67|95|1500":[56300,38847,56.35],"80|71|95|1500":[59000,35400,59.9],"80|59|105|1500":[50600,47564,51.28],"80|63|105|1500":[51400,44204,53.14],"80|67|105|1500":[53100,38763,56.6],"80|71|105|1500":[55800,33480,60.2],"80|59|115|1500":[47600,47600,51.14],"80|63|115|1500":[48400,45980,51.97],"80|67|115|1500":[50200,40662,55.44],"80|71|115|1500":[52900,37030,59],"85|59|65|1500":[59400,54054,52.32],"85|63|65|1500":[60300,50652,54.17],"85|67|65|1500":[62000,45260,57.64],"85|71|65|1500":[64700,38820,61.2],"85|59|75|1500":[58900,53599,52.37],"85|63|75|1500":[59700,50745,54.22],"85|67|75|1500":[61500,44895,57.69],"85|71|75|1500":[64200,38520,61.3],"85|59|85|1500":[57400,54530,52.11],"85|63|85|1500":[58200,51216,53.96],"85|67|85|1500":[60000,45600,57.43],"85|71|85|1500":[62600,37560,61],"85|59|95|1500":[54800,53704,52.39],"85|63|95|1500":[55600,50596,54.24],"85|67|95|1500":[57300,45267,57.71],"85|71|95|1500":[60000,42000,61.3],"85|59|105|1500":[51500,51500,53.76],"85|63|105|1500":[52400,50304,54.49],"85|67|105|1500":[54100,44362,57.96],"85|71|105|1500":[56800,39760,61.5],"85|59|115|1500":[48600,48600,55.54],"85|63|115|1500":[49400,49400,55.04],"85|67|115|1500":[51200,46592,56.8],"85|71|115|1500":[53900,43120,60.4],"70|59|65|1870":[59000,38940,51.05],"70|63|65|1870":[59800,35282,52.91],"70|67|65|1870":[61600,28336,56.37],"70|59|75|1870":[58500,38610,51.1],"70|63|75|1870":[59300,34987,52.96],"70|67|75|1870":[61000,28060,56.42],"70|59|85|1870":[56900,39261,50.84],"70|63|85|1870":[57800,35836,52.7],"70|67|85|1870":[59500,28560,56.16],"70|59|95|1870":[54300,38553,51.12],"70|63|95|1870":[55100,34713,52.98],"70|67|95|1870":[56900,27881,56.44],"70|59|105|1870":[51100,38325,51.37],"70|63|105|1870":[51900,34254,53.22],"70|67|105|1870":[53700,27387,56.69],"70|59|115|1870":[48200,40970,50.21],"70|63|115|1870":[49000,36750,52.06],"70|67|115|1870":[50700,29913,55.53],"75|59|65|1870":[59300,47440,51.97],"75|63|65|1870":[60100,43272,53.83],"75|67|65|1870":[61900,36521,57.29],"75|71|65|1870":[64500,25800,60.9],"75|59|75|1870":[58800,47040,52.02],"75|63|75|1870":[59600,43508,53.88],"75|67|75|1870":[61400,36226,57.34],"75|71|75|1870":[64000,32000,60.9],"75|59|85|1870":[57300,48132,51.76],"75|63|85|1870":[58100,44156,53.62],"75|67|85|1870":[59800,37076,57.08],"75|71|85|1870":[62500,31250,60.7],"75|59|95|1870":[54600,46956,52.04],"75|63|95|1870":[55400,43212,53.9],"75|67|95|1870":[57200,36036,57.36],"75|71|95|1870":[59900,29950,61],"75|59|105|1870":[51400,46774,52.29],"75|63|105|1870":[52200,42804,54.14],"75|67|105|1870":[54000,35640,57.61],"75|71|105|1870":[56700,28350,61.2],"75|59|115|1870":[48500,48500,51.43],"75|63|115|1870":[49300,45356,52.98],"75|67|115|1870":[51100,38325,56.45],"75|71|115|1870":[53700,32220,60],"80|59|65|1870":[59600,56024,52.86],"80|63|65|1870":[60400,51944,54.72],"80|67|65|1870":[62200,44784,58.18],"80|71|65|1870":[64800,38880,61.8],"80|59|75|1870":[59100,55554,52.91],"80|63|75|1870":[59900,52113,54.77],"80|67|75|1870":[61700,45041,58.23],"80|71|75|1870":[64300,38580,61.8],"80|59|85|1870":[57600,56448,52.65],"80|63|85|1870":[58400,52560,54.51],"80|67|85|1870":[60100,45075,57.97],"80|71|85|1870":[62800,37680,61.6],"80|59|95|1870":[54900,54900,53.3],"80|63|95|1870":[55800,51894,54.79],"80|67|95|1870":[57500,44850,58.25],"80|71|95|1870":[60200,36120,61.8],"80|59|105|1870":[51700,51700,54.86],"80|63|105|1870":[52500,51450,55.04],"80|67|105|1870":[54300,43983,58.5],"80|71|105|1870":[57000,34200,62.1],"80|59|115|1870":[48800,48800,56.29],"80|63|115|1870":[49600,49600,55.88],"80|67|115|1870":[51400,46774,57.34],"80|71|115|1870":[54000,37800,60.9],"85|59|65|1870":[60600,60600,55.54],"85|63|65|1870":[61400,59558,56.07],"85|67|65|1870":[63200,52456,59.54],"85|71|65|1870":[65800,46060,63.1],"85|59|75|1870":[60100,60100,55.8],"85|63|75|1870":[60900,59682,56.12],"85|67|75|1870":[62600,51958,59.59],"85|71|75|1870":[65300,45710,63.2],"85|59|85|1870":[58500,58500,56.54],"85|63|85|1870":[59400,59400,56.14],"85|67|85|1870":[61100,52546,59.33],"85|71|85|1870":[63800,44660,62.9],"85|59|95|1870":[55900,55900,57.82],"85|63|95|1870":[56700,56700,57.42],"85|67|95|1870":[58500,52065,59.61],"85|71|95|1870":[61200,42840,63.2],"85|59|105|1870":[52700,52700,59.38],"85|63|105|1870":[53500,53500,58.98],"85|67|105|1870":[55300,51982,59.86],"85|71|105|1870":[57900,46320,63.4],"85|59|115|1870":[49800,49800,60.81],"85|63|115|1870":[50600,50600,60.4],"85|67|115|1870":[52300,52300,59.55],"85|71|115|1870":[55000,44000,62.3],"70|59|65|2250":[60600,43026,52.53],"70|63|65|2250":[61400,38682,54.38],"70|67|65|2250":[63200,30336,57.85],"70|59|75|2250":[60100,43272,52.58],"70|63|75|2250":[60900,38367,54.43],"70|67|75|2250":[62600,30048,57.9],"70|59|85|2250":[58500,43875,52.32],"70|63|85|2250":[59400,39204,54.17],"70|67|85|2250":[61100,30550,57.64],"70|59|95|2250":[55900,43043,52.6],"70|63|95|2250":[56700,38556,54.45],"70|67|95|2250":[58500,29835,57.92],"70|59|105|2250":[52700,42687,52.85],"70|63|105|2250":[53500,37985,54.7],"70|67|105|2250":[55300,29309,58.17],"70|59|115|2250":[49800,45318,51.68],"70|63|115|2250":[50600,40986,53.54],"70|67|115|2250":[52300,31903,57.01],"75|59|65|2250":[60900,53592,53.45],"75|63|65|2250":[61700,48743,55.3],"75|67|65|2250":[63500,40005,58.77],"75|71|65|2250":[66100,33050,62.4],"75|59|75|2250":[60400,53152,53.5],"75|63|75|2250":[61200,48348,55.35],"75|67|75|2250":[62900,40256,58.82],"75|71|75|2250":[65600,32800,62.4],"75|59|85|2250":[58800,54096,53.24],"75|63|85|2250":[59700,49551,55.09],"75|67|85|2250":[61400,40524,58.56],"75|71|85|2250":[64100,32050,62.1],"75|59|95|2250":[56200,53390,53.52],"75|63|95|2250":[57000,48450,55.37],"75|67|95|2250":[58800,39984,58.84],"75|71|95|2250":[61500,30750,62.4],"75|59|105|2250":[53000,52470,53.76],"75|63|105|2250":[53800,47882,55.62],"75|67|105|2250":[55600,39476,59.09],"75|71|105|2250":[58200,29100,62.7],"75|59|115|2250":[50100,50100,54.77],"75|63|115|2250":[50900,50900,54.46],"75|67|115|2250":[52600,42080,57.92],"75|71|115|2250":[55300,33180,61.5],"80|59|65|2250":[61200,61200,55.27],"80|63|65|2250":[62000,58900,56.19],"80|67|65|2250":[63800,50402,59.66],"80|71|65|2250":[66400,39840,63.3],"80|59|75|2250":[60700,60700,55.48],"80|63|75|2250":[61500,59040,56.25],"80|67|75|2250":[63200,49928,59.71],"80|71|75|2250":[65900,39540,63.3],"80|59|85|2250":[59100,59100,56.1],"80|63|85|2250":[60000,59400,55.98],"80|67|85|2250":[61700,50594,59.45],"80|71|85|2250":[64400,45080,63],"80|59|95|2250":[56500,56500,57.16],"80|63|95|2250":[57300,57300,56.83],"80|67|95|2250":[59100,50235,59.73],"80|71|95|2250":[61800,43260,63.3],"80|59|105|2250":[53300,53300,58.46],"80|63|105|2250":[54100,54100,58.13],"80|67|105|2250":[55900,49751,59.98],"80|71|105|2250":[58600,41020,63.6],"80|59|115|2250":[50400,50400,59.65],"80|63|115|2250":[51200,51200,59.31],"80|67|115|2250":[52900,52371,58.82],"80|71|115|2250":[55600,44480,62.4],"85|59|65|2250":[62200,62200,59.88],"85|63|65|2250":[63000,63000,59.54],"85|67|65|2250":[64800,59616,61.02],"85|71|65|2250":[67400,47180,64.6],"85|59|75|2250":[61700,61700,60.09],"85|63|75|2250":[62500,62500,59.75],"85|67|75|2250":[64200,59064,61.07],"85|71|75|2250":[66900,53520,64.7],"85|59|85|2250":[60100,60100,60.7],"85|63|85|2250":[61000,61000,60.37],"85|67|85|2250":[62700,59565,60.81],"85|71|85|2250":[65400,52320,64.4],"85|59|95|2250":[57500,57500,61.77],"85|63|95|2250":[58300,58300,61.43],"85|67|95|2250":[60100,59499,61.09],"85|71|95|2250":[62700,50160,64.7],"85|59|105|2250":[54300,54300,63.06],"85|63|105|2250":[55100,55100,62.73],"85|67|105|2250":[56900,56900,62.02],"85|71|105|2250":[59500,47600,64.9],"85|59|115|2250":[51400,51400,64.25],"85|63|115|2250":[52200,52200,63.91],"85|67|115|2250":[53900,53900,63.21],"85|71|115|2250":[56600,50940,63.8]},"heat":[],"electrical":{"208/3":{"D":{"kits":{"0":{"mca":30.5,"mop":45.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":40.1,"mopConv":50.0,"mcaPe":32.7,"mopPe":45.0,"mcaBoth":42.3,"mopBoth":50.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":43.5,"mop":50.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":53.1,"mopConv":60.0,"mcaPe":45.7,"mopPe":50.0,"mcaBoth":55.3,"mopBoth":60.0,"kw":5,"kit":"EH*D-3S05A","kitFla":10.4},"10":{"mca":56.5,"mop":60.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":66.1,"mopConv":70.0,"mcaPe":58.7,"mopPe":70.0,"mcaBoth":68.3,"mopBoth":70.0,"kw":10,"kit":"EH*D-3S10A","kitFla":20.8},"15":{"mca":69.6,"mop":70.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":79.2,"mopConv":80.0,"mcaPe":71.8,"mopPe":80.0,"mcaBoth":81.4,"mopBoth":90.0,"kw":15,"kit":"EH*D-3S15A","kitFla":31.3},"20":{"mca":82.4,"mop":90.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":92.0,"mopConv":100.0,"mcaPe":84.6,"mopPe":90.0,"mcaBoth":94.2,"mopBoth":100.0,"kw":20,"kit":"EH*D-3S20A","kitFla":41.5}},"model":"DSH0603D","mca":30.5,"mop":45.0,"hp":1,"convFla":9.6,"peFla":2.2,"mcaConv":40.1,"mopConv":50.0,"mcaPe":32.7,"mopPe":45.0,"mcaBoth":42.3,"mopBoth":50.0},"W":{"kits":{"0":{"mca":31.3,"mop":45.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":40.9,"mopConv":50.0,"mcaPe":33.5,"mopPe":50.0,"mcaBoth":43.1,"mopBoth":50.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":44.3,"mop":50.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":53.9,"mopConv":60.0,"mcaPe":46.5,"mopPe":60.0,"mcaBoth":56.1,"mopBoth":70.0,"kw":5,"kit":"EH*D-3S05A","kitFla":10.4},"10":{"mca":57.3,"mop":60.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":66.9,"mopConv":70.0,"mcaPe":59.5,"mopPe":70.0,"mcaBoth":69.1,"mopBoth":80.0,"kw":10,"kit":"EH*D-3S10A","kitFla":20.8},"15":{"mca":70.4,"mop":80.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":80.0,"mopConv":80.0,"mcaPe":72.6,"mopPe":80.0,"mcaBoth":82.2,"mopBoth":90.0,"kw":15,"kit":"EH*D-3S15A","kitFla":31.3},"20":{"mca":83.2,"mop":90.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":92.8,"mopConv":100.0,"mcaPe":85.4,"mopPe":90.0,"mcaBoth":95.0,"mopBoth":100.0,"kw":20,"kit":"EH*D-3S20A","kitFla":41.5}},"model":"DSH0603W","mca":31.3,"mop":45.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":40.9,"mopConv":50.0,"mcaPe":33.5,"mopPe":50.0,"mcaBoth":43.1,"mopBoth":50.0}},"460/3":{"D":{"kits":{"0":{"mca":13.0,"mop":20.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":17.3,"mopConv":20.0,"mcaPe":13.9,"mopPe":20.0,"mcaBoth":18.2,"mopBoth":25.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":20.5,"mop":25.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":24.8,"mopConv":30.0,"mcaPe":21.4,"mopPe":25.0,"mcaBoth":25.7,"mopBoth":30.0,"kw":5,"kit":"EH*D-4S05A","kitFla":6.0},"10":{"mca":28.0,"mop":30.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":32.3,"mopConv":35.0,"mcaPe":28.9,"mopPe":30.0,"mcaBoth":33.2,"mopBoth":35.0,"kw":10,"kit":"EH*D-4S10A","kitFla":12.0},"15":{"mca":35.5,"mop":40.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":39.8,"mopConv":40.0,"mcaPe":36.4,"mopPe":40.0,"mcaBoth":40.7,"mopBoth":45.0,"kw":15,"kit":"EH*D-4S15A","kitFla":18.0},"20":{"mca":43.0,"mop":45.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":47.3,"mopConv":50.0,"mcaPe":43.9,"mopPe":45.0,"mcaBoth":48.2,"mopBoth":50.0,"kw":20,"kit":"EH*D-4S20A","kitFla":24.1}},"model":"DSH0604D","mca":13.0,"mop":20.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":17.3,"mopConv":20.0,"mcaPe":13.9,"mopPe":20.0,"mcaBoth":18.2,"mopBoth":25.0},"W":{"kits":{"0":{"mca":15.0,"mop":20.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":19.3,"mopConv":25.0,"mcaPe":15.9,"mopPe":20.0,"mcaBoth":20.2,"mopBoth":25.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":22.5,"mop":25.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":26.8,"mopConv":30.0,"mcaPe":23.4,"mopPe":25.0,"mcaBoth":27.7,"mopBoth":30.0,"kw":5,"kit":"EH*D-4S05A","kitFla":6.0},"10":{"mca":30.0,"mop":30.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":34.3,"mopConv":35.0,"mcaPe":30.9,"mopPe":35.0,"mcaBoth":35.2,"mopBoth":40.0,"kw":10,"kit":"EH*D-4S10A","kitFla":12.0},"15":{"mca":37.5,"mop":40.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":41.8,"mopConv":45.0,"mcaPe":38.4,"mopPe":40.0,"mcaBoth":42.7,"mopBoth":45.0,"kw":15,"kit":"EH*D-4S15A","kitFla":18.0},"20":{"mca":45.0,"mop":50.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":49.3,"mopConv":50.0,"mcaPe":45.9,"mopPe":50.0,"mcaBoth":50.2,"mopBoth":60.0,"kw":20,"kit":"EH*D-4S20A","kitFla":24.1}},"model":"DSH0604W","mca":15.0,"mop":20.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":19.3,"mopConv":25.0,"mcaPe":15.9,"mopPe":20.0,"mcaBoth":20.2,"mopBoth":25.0}}},"airflow":{"source":"SS-DSH3-R32","ranges":{"D|":{"espMin":0.1,"espMax":0.8,"cfmMin":1610,"cfmMax":2243,"cfmAtEspMax":2000,"heatMin":null,"heatMax":null},"W|":{"espMin":0.8,"espMax":1.8,"cfmMin":1659,"cfmMax":2220,"cfmAtEspMax":1829,"heatMin":null,"heatMax":null}},"eheat":{"D|5":{"min":1900,"max":null},"D|10":{"min":1900,"max":null},"D|15":{"min":1900,"max":null},"D|20":{"min":1900,"max":null},"W|5":{"min":1900,"max":null},"W|10":{"min":1900,"max":null},"W|15":{"min":1900,"max":null},"W|20":{"min":1900,"max":null}}},"motors":["D","W"],"hpHeat":{"basis":"DB","axes":{"eatDb":[70],"oa":[-5,0,5,10,15,17,20,25,30,35,40,45,47,50,55,60,65],"airflow":[1870]},"points":{"70|65|1870":[69680,33.18,4.6,4.44],"70|60|1870":[65580,31.53,4.57,4.21],"70|55|1870":[61540,29.88,4.53,3.98],"70|50|1870":[57570,28.23,4.5,3.75],"70|47|1870":[55000,27.23,4.48,3.6],"70|45|1870":[53130,26.35,4.46,3.49],"70|40|1870":[48570,24.05,4.43,3.21],"70|35|1870":[44160,21.87,4.4,2.94],"70|30|1870":[40540,20.07,4.36,2.72],"70|25|1870":[37910,18.77,4.33,2.57],"70|20|1870":[36020,17.83,4.29,2.46],"70|17|1870":[35000,17.33,4.27,2.4],"70|15|1870":[33670,16.67,4.26,2.32],"70|10|1870":[30330,15.02,4.23,2.1],"70|5|1870":[27000,13.37,4.19,1.89],"70|0|1870":[23670,11.72,4.16,1.67],"70|-5|1870":[20330,10.07,4.12,1.44]}}},"DSH072":{"family":"DSH","type":"HEAT PUMP","efficiency":"LOW","tons":6,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[1800,2380,2700]},"cooling":{"70|59|65|1800":[68100,40179,49.73],"70|63|65|1800":[69100,36623,51.49],"70|67|65|1800":[71200,29904,54.77],"70|59|75|1800":[67500,39825,49.78],"70|63|75|1800":[68500,36305,51.54],"70|67|75|1800":[70600,30358,54.82],"70|59|85|1800":[65700,40734,49.54],"70|63|85|1800":[66700,37352,51.29],"70|67|85|1800":[68700,30228,54.57],"70|59|95|1800":[62600,40064,49.8],"70|63|95|1800":[63600,36252,51.56],"70|67|95|1800":[65600,30176,54.84],"70|59|105|1800":[58800,39396,50.04],"70|63|105|1800":[59800,35880,51.79],"70|67|105|1800":[61800,29664,55.07],"70|59|115|1800":[55300,41475,48.94],"70|63|115|1800":[56300,38284,50.69],"70|67|115|1800":[58400,31536,53.97],"75|59|65|1800":[68500,47950,50.87],"75|63|65|1800":[69500,44480,52.63],"75|67|65|1800":[71500,37895,55.91],"75|71|65|1800":[74700,29880,59.3],"75|59|75|1800":[67900,47530,50.92],"75|63|75|1800":[68800,44032,52.68],"75|67|75|1800":[70900,37577,55.96],"75|71|75|1800":[74100,29640,59.4],"75|59|85|1800":[66100,48253,50.67],"75|63|85|1800":[67000,44890,52.43],"75|67|85|1800":[69100,38005,55.71],"75|71|85|1800":[72300,28920,59.1],"75|59|95|1800":[63000,47880,50.94],"75|63|95|1800":[63900,44091,52.69],"75|67|95|1800":[66000,37620,55.98],"75|71|95|1800":[69200,27680,59.4],"75|59|105|1800":[59200,47360,51.17],"75|63|105|1800":[60100,43873,52.93],"75|67|105|1800":[62200,37320,56.21],"75|71|105|1800":[65400,32700,59.6],"75|59|115|1800":[55700,49573,50.07],"75|63|115|1800":[56700,45927,51.83],"75|67|115|1800":[58700,39329,55.11],"75|71|115|1800":[61900,30950,58.5],"80|59|65|1800":[68800,55728,51.98],"80|63|65|1800":[69800,51652,53.74],"80|67|65|1800":[71900,45297,57.02],"80|71|65|1800":[75000,37500,60.4],"80|59|75|1800":[68200,55242,52.03],"80|63|75|1800":[69200,51900,53.79],"80|67|75|1800":[71300,45632,57.07],"80|71|75|1800":[74400,37200,60.5],"80|59|85|1800":[66400,55776,51.78],"80|63|85|1800":[67400,52572,53.54],"80|67|85|1800":[69500,45870,56.82],"80|71|85|1800":[72600,36300,60.2],"80|59|95|1800":[63300,55071,52.05],"80|63|95|1800":[64300,52083,53.8],"80|67|95|1800":[66400,45152,57.09],"80|71|95|1800":[69500,41700,60.5],"80|59|105|1800":[59500,54740,52.28],"80|63|105|1800":[60500,51425,54.04],"80|67|105|1800":[62600,45072,57.32],"80|71|105|1800":[65700,39420,60.7],"80|59|115|1800":[56000,56000,51.69],"80|63|115|1800":[57000,53580,52.94],"80|67|115|1800":[59100,47280,56.22],"80|71|115|1800":[62200,37320,59.6],"85|59|65|1800":[70000,62300,53.53],"85|63|65|1800":[71000,58930,55.29],"85|67|65|1800":[73100,52632,58.57],"85|71|65|1800":[76200,45720,62],"85|59|75|1800":[69400,62460,53.58],"85|63|75|1800":[70400,58432,55.34],"85|67|75|1800":[72400,52128,58.62],"85|71|75|1800":[75600,45360,62],"85|59|85|1800":[67600,62868,53.33],"85|63|85|1800":[68600,58996,55.09],"85|67|85|1800":[70600,52950,58.37],"85|71|85|1800":[73800,44280,61.8],"85|59|95|1800":[64500,61920,53.6],"85|63|95|1800":[65500,58950,55.35],"85|67|95|1800":[67500,51975,58.63],"85|71|95|1800":[70700,42420,62],"85|59|105|1800":[60700,60700,54.35],"85|63|105|1800":[61700,57998,55.59],"85|67|105|1800":[63700,51597,58.87],"85|71|105|1800":[66900,46830,62.3],"85|59|115|1800":[57200,57200,56.1],"85|63|115|1800":[58200,58200,55.61],"85|67|115|1800":[60300,53667,57.77],"85|71|115|1800":[63400,44380,61.2],"70|59|65|2380":[69800,46766,52.06],"70|63|65|2380":[70800,42480,53.82],"70|67|65|2380":[72800,33488,57.1],"70|59|75|2380":[69200,47056,52.11],"70|63|75|2380":[70100,42060,53.86],"70|67|75|2380":[72200,33934,57.14],"70|59|85|2380":[67300,47783,51.86],"70|63|85|2380":[68300,43029,53.62],"70|67|85|2380":[70400,34496,56.9],"70|59|95|2380":[64200,46866,52.12],"70|63|95|2380":[65200,42380,53.88],"70|67|95|2380":[67300,33650,57.16],"70|59|105|2380":[60400,45904,52.36],"70|63|105|2380":[61400,41752,54.12],"70|67|105|2380":[63500,33020,57.4],"70|59|115|2380":[57000,49020,51.26],"70|63|115|2380":[57900,44583,53.02],"70|67|115|2380":[60000,36000,56.3],"75|59|65|2380":[70100,56781,53.19],"75|63|65|2380":[71100,52614,54.95],"75|67|65|2380":[73200,43920,58.23],"75|71|65|2380":[76300,38150,61.6],"75|59|75|2380":[69500,56990,53.24],"75|63|75|2380":[70500,52170,55],"75|67|75|2380":[72600,43560,58.28],"75|71|75|2380":[75700,37850,61.7],"75|59|85|2380":[67700,57545,52.99],"75|63|85|2380":[68700,52899,54.75],"75|67|85|2380":[70700,44541,58.03],"75|71|85|2380":[73900,36950,61.4],"75|59|95|2380":[64600,56848,53.26],"75|63|95|2380":[65600,52480,55.02],"75|67|95|2380":[67600,43940,58.3],"75|71|95|2380":[70800,35400,61.7],"75|59|105|2380":[60800,56544,53.49],"75|63|105|2380":[61800,51912,55.25],"75|67|105|2380":[63800,43384,58.53],"75|71|105|2380":[67000,33500,61.9],"75|59|115|2380":[57300,57300,53.1],"75|63|115|2380":[58300,54802,54.15],"75|67|115|2380":[60400,45904,57.43],"75|71|115|2380":[63500,38100,60.8],"80|59|65|2380":[70500,66975,54.3],"80|63|65|2380":[71500,62920,56.06],"80|67|65|2380":[73500,54390,59.34],"80|71|65|2380":[76700,46020,62.7],"80|59|75|2380":[69900,67104,54.35],"80|63|75|2380":[70800,62304,56.11],"80|67|75|2380":[72900,53946,59.39],"80|71|75|2380":[76100,45660,62.8],"80|59|85|2380":[68100,68100,54.1],"80|63|85|2380":[69000,63480,55.86],"80|67|85|2380":[71100,54747,59.14],"80|71|85|2380":[74300,44580,62.5],"80|59|95|2380":[65000,65000,55.19],"80|63|95|2380":[65900,62605,56.13],"80|67|95|2380":[68000,53720,59.41],"80|71|95|2380":[71200,42720,62.8],"80|59|105|2380":[61200,61200,56.64],"80|63|105|2380":[62100,62100,56.36],"80|67|105|2380":[64200,53286,59.64],"80|71|105|2380":[67400,47180,63],"80|59|115|2380":[57700,57700,57.96],"80|63|115|2380":[58700,58700,57.59],"80|67|115|2380":[60700,55844,58.54],"80|71|115|2380":[63900,44730,61.9],"85|59|65|2380":[71700,71700,57.63],"85|63|65|2380":[72600,71874,57.61],"85|67|65|2380":[74700,62748,60.89],"85|71|65|2380":[77900,54530,64.3],"85|59|75|2380":[71000,71000,57.87],"85|63|75|2380":[72000,71280,57.66],"85|67|75|2380":[74100,62985,60.94],"85|71|75|2380":[77200,54040,64.3],"85|59|85|2380":[69200,69200,58.56],"85|63|85|2380":[70200,70200,58.18],"85|67|85|2380":[72300,63624,60.69],"85|71|85|2380":[75400,52780,64.1],"85|59|95|2380":[66100,66100,59.74],"85|63|95|2380":[67100,67100,59.37],"85|67|95|2380":[69200,62972,60.96],"85|71|95|2380":[72300,50610,64.4],"85|59|105|2380":[62300,62300,61.19],"85|63|105|2380":[63300,63300,60.82],"85|67|105|2380":[65400,62130,61.19],"85|71|105|2380":[68500,54800,64.6],"85|59|115|2380":[58900,58900,62.52],"85|63|115|2380":[59800,59800,62.15],"85|67|115|2380":[61900,61900,61.36],"85|71|115|2380":[65100,58590,63.5],"70|59|65|2700":[71000,50410,53.01],"70|63|65|2700":[71900,45297,54.77],"70|67|65|2700":[74000,35520,58.05],"70|59|75|2700":[70300,50616,53.06],"70|63|75|2700":[71300,44919,54.82],"70|67|75|2700":[73400,35232,58.1],"70|59|85|2700":[68500,50690,52.82],"70|63|85|2700":[69500,45870,54.57],"70|67|85|2700":[71600,35800,57.85],"70|59|95|2700":[65400,50358,53.08],"70|63|95|2700":[66400,45152,54.84],"70|67|95|2700":[68500,35620,58.12],"70|59|105|2700":[61600,49280,53.32],"70|63|105|2700":[62600,44446,55.07],"70|67|105|2700":[64700,34291,58.35],"70|59|115|2700":[58200,52962,52.21],"70|63|115|2700":[59100,47871,53.97],"70|67|115|2700":[61200,37944,57.25],"75|59|65|2700":[71300,62031,54.15],"75|63|65|2700":[72300,56394,55.91],"75|67|65|2700":[74400,46872,59.19],"75|71|65|2700":[77500,38750,62.6],"75|59|75|2700":[70700,61509,54.2],"75|63|75|2700":[71700,56643,55.96],"75|67|75|2700":[73700,46431,59.24],"75|71|75|2700":[76900,38450,62.6],"75|59|85|2700":[68900,62699,53.95],"75|63|85|2700":[69900,57318,55.71],"75|67|85|2700":[71900,47454,58.99],"75|71|85|2700":[75100,37550,62.4],"75|59|95|2700":[65800,61852,54.22],"75|63|95|2700":[66800,56780,55.97],"75|67|95|2700":[68800,46784,59.26],"75|71|95|2700":[72000,36000,62.7],"75|59|105|2700":[62000,60760,54.45],"75|63|105|2700":[63000,56070,56.21],"75|67|105|2700":[65000,46150,59.49],"75|71|105|2700":[68200,34100,62.9],"75|59|115|2700":[58500,58500,55.3],"75|63|115|2700":[59500,58905,55.11],"75|67|115|2700":[61600,49280,58.39],"75|71|115|2700":[64700,38820,61.8],"80|59|65|2700":[71700,71700,55.87],"80|63|65|2700":[72600,68244,57.02],"80|67|65|2700":[74700,58266,60.3],"80|71|65|2700":[77900,46740,63.7],"80|59|75|2700":[71100,71100,56.08],"80|63|75|2700":[72000,68400,57.07],"80|67|75|2700":[74100,58539,60.35],"80|71|75|2700":[77300,46380,63.7],"80|59|85|2700":[69200,69200,56.68],"80|63|85|2700":[70200,68796,56.82],"80|67|85|2700":[72300,59286,60.1],"80|71|85|2700":[75400,45240,63.5],"80|59|95|2700":[66100,66100,57.73],"80|63|95|2700":[67100,67100,57.4],"80|67|95|2700":[69200,58128,60.36],"80|71|95|2700":[72300,50610,63.8],"80|59|105|2700":[62300,62300,59.01],"80|63|105|2700":[63300,63300,58.68],"80|67|105|2700":[65400,57552,60.6],"80|71|105|2700":[68500,47950,64],"80|59|115|2700":[58900,58900,60.18],"80|63|115|2700":[59800,59800,59.85],"80|67|115|2700":[61900,60662,59.5],"80|71|115|2700":[65100,52080,62.9],"85|59|65|2700":[72800,72800,60.48],"85|63|65|2700":[73800,73800,60.15],"85|67|65|2700":[75900,69069,61.85],"85|71|65|2700":[79000,55300,65.2],"85|59|75|2700":[72200,72200,60.68],"85|63|75|2700":[73200,73200,60.35],"85|67|75|2700":[75300,68523,61.9],"85|71|75|2700":[78400,54880,65.3],"85|59|85|2700":[70400,70400,61.29],"85|63|85|2700":[71400,71400,60.96],"85|67|85|2700":[73500,69090,61.65],"85|71|85|2700":[76600,61280,65],"85|59|95|2700":[67300,67300,62.34],"85|63|95|2700":[68300,68300,62.01],"85|67|95|2700":[70300,68191,61.91],"85|71|95|2700":[73500,58800,65.3],"85|59|105|2700":[63500,63500,63.62],"85|63|105|2700":[64500,64500,63.29],"85|67|105|2700":[66500,66500,62.59],"85|71|105|2700":[69700,55760,65.5],"85|59|115|2700":[60000,60000,64.79],"85|63|115|2700":[61000,61000,64.46],"85|67|115|2700":[63100,63100,63.76],"85|71|115|2700":[66200,59580,64.4]},"heat":[],"electrical":{"208/3":{"D":{"kits":{"0":{"mca":27.9,"mop":40.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":37.5,"mopConv":50.0,"mcaPe":30.1,"mopPe":45.0,"mcaBoth":39.7,"mopBoth":50.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":40.9,"mop":50.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":50.5,"mopConv":60.0,"mcaPe":43.1,"mopPe":50.0,"mcaBoth":52.7,"mopBoth":60.0,"kw":5,"kit":"EH*D-3S05A","kitFla":10.4},"10":{"mca":53.8,"mop":60.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":63.4,"mopConv":70.0,"mcaPe":56.0,"mopPe":60.0,"mcaBoth":65.6,"mopBoth":70.0,"kw":10,"kit":"EH*D-3S10A","kitFla":20.8},"15":{"mca":67.0,"mop":70.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":76.6,"mopConv":80.0,"mcaPe":69.2,"mopPe":70.0,"mcaBoth":78.8,"mopBoth":80.0,"kw":15,"kit":"EH*D-3S15A","kitFla":31.3},"20":{"mca":79.7,"mop":80.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":89.3,"mopConv":90.0,"mcaPe":81.9,"mopPe":90.0,"mcaBoth":91.5,"mopBoth":100.0,"kw":20,"kit":"EH*D-3S20A","kitFla":41.5},"30":{"mca":106.0,"mop":110.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":116.0,"mopConv":125.0,"mcaPe":108.0,"mopPe":110.0,"mcaBoth":118.0,"mopBoth":125.0,"kw":30,"kit":"EH*D-3S30A","kitFla":62.5}},"model":"DSH0723D","mca":27.9,"mop":40.0,"hp":1.2,"convFla":9.6,"peFla":2.2,"mcaConv":37.5,"mopConv":50.0,"mcaPe":30.1,"mopPe":45.0,"mcaBoth":39.7,"mopBoth":50.0},"W":{"kits":{"0":{"mca":30.6,"mop":45.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":40.2,"mopConv":50.0,"mcaPe":32.8,"mopPe":45.0,"mcaBoth":42.4,"mopBoth":50.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":43.6,"mop":50.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":53.2,"mopConv":60.0,"mcaPe":45.8,"mopPe":50.0,"mcaBoth":55.4,"mopBoth":60.0,"kw":5,"kit":"EH*D-3S05A","kitFla":10.4},"10":{"mca":56.5,"mop":60.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":66.1,"mopConv":70.0,"mcaPe":58.7,"mopPe":60.0,"mcaBoth":68.3,"mopBoth":70.0,"kw":10,"kit":"EH*D-3S10A","kitFla":20.8},"15":{"mca":69.7,"mop":70.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":79.3,"mopConv":80.0,"mcaPe":71.9,"mopPe":80.0,"mcaBoth":81.5,"mopBoth":90.0,"kw":15,"kit":"EH*D-3S15A","kitFla":31.3},"20":{"mca":82.4,"mop":90.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":92.0,"mopConv":100.0,"mcaPe":84.6,"mopPe":90.0,"mcaBoth":94.2,"mopBoth":100.0,"kw":20,"kit":"EH*D-3S20A","kitFla":41.5},"30":{"mca":109.0,"mop":110.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":118.0,"mopConv":125.0,"mcaPe":111.0,"mopPe":125.0,"mcaBoth":121.0,"mopBoth":125.0,"kw":30,"kit":"EH*D-3S30B","kitFla":62.5}},"model":"DSH0723W","mca":30.6,"mop":45.0,"hp":2.3,"convFla":9.6,"peFla":2.2,"mcaConv":40.2,"mopConv":50.0,"mcaPe":32.8,"mopPe":45.0,"mcaBoth":42.4,"mopBoth":50.0}},"460/3":{"D":{"kits":{"0":{"mca":12.7,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":17.0,"mopConv":20.0,"mcaPe":13.6,"mopPe":20.0,"mcaBoth":17.9,"mopBoth":20.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":20.2,"mop":25.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":24.5,"mopConv":30.0,"mcaPe":21.1,"mopPe":25.0,"mcaBoth":25.4,"mopBoth":30.0,"kw":5,"kit":"EH*D-4S05A","kitFla":6.0},"10":{"mca":27.7,"mop":30.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":32.0,"mopConv":35.0,"mcaPe":28.6,"mopPe":30.0,"mcaBoth":32.9,"mopBoth":35.0,"kw":10,"kit":"EH*D-4S10A","kitFla":12.0},"15":{"mca":35.3,"mop":40.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":39.6,"mopConv":40.0,"mcaPe":36.2,"mopPe":40.0,"mcaBoth":40.5,"mopBoth":45.0,"kw":15,"kit":"EH*D-4S15A","kitFla":18.0},"20":{"mca":42.8,"mop":45.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":47.1,"mopConv":50.0,"mcaPe":43.7,"mopPe":45.0,"mcaBoth":48.0,"mopBoth":50.0,"kw":20,"kit":"EH*D-4S20A","kitFla":24.1},"30":{"mca":57.8,"mop":60.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":62.1,"mopConv":70.0,"mcaPe":58.7,"mopPe":60.0,"mcaBoth":63.0,"mopBoth":70.0,"kw":30,"kit":"EH*D-4S30A","kitFla":36.1}},"model":"DSH0724D","mca":12.7,"mop":15.0,"hp":1.2,"convFla":4.3,"peFla":0.9,"mcaConv":17.0,"mopConv":20.0,"mcaPe":13.6,"mopPe":20.0,"mcaBoth":17.9,"mopBoth":20.0},"W":{"kits":{"0":{"mca":14.7,"mop":20.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":19.0,"mopConv":25.0,"mcaPe":15.6,"mopPe":20.0,"mcaBoth":19.9,"mopBoth":25.0,"kw":0,"kit":null,"kitFla":null},"5":{"mca":22.2,"mop":25.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":26.5,"mopConv":30.0,"mcaPe":23.1,"mopPe":25.0,"mcaBoth":27.4,"mopBoth":30.0,"kw":5,"kit":"EH*D-4S05A","kitFla":6.0},"10":{"mca":29.7,"mop":30.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":34.0,"mopConv":35.0,"mcaPe":30.6,"mopPe":35.0,"mcaBoth":34.9,"mopBoth":35.0,"kw":10,"kit":"EH*D-4S10A","kitFla":12.0},"15":{"mca":37.3,"mop":40.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":41.6,"mopConv":45.0,"mcaPe":38.2,"mopPe":40.0,"mcaBoth":42.5,"mopBoth":45.0,"kw":15,"kit":"EH*D-4S15A","kitFla":18.0},"20":{"mca":44.8,"mop":45.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":49.1,"mopConv":50.0,"mcaPe":45.7,"mopPe":50.0,"mcaBoth":50.0,"mopBoth":50.0,"kw":20,"kit":"EH*D-4S20A","kitFla":24.1},"30":{"mca":59.8,"mop":60.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":64.1,"mopConv":70.0,"mcaPe":60.7,"mopPe":70.0,"mcaBoth":65.0,"mopBoth":70.0,"kw":30,"kit":"EH*D-4S30B","kitFla":36.1}},"model":"DSH0724W","mca":14.7,"mop":20.0,"hp":2.3,"convFla":4.3,"peFla":0.9,"mcaConv":19.0,"mopConv":25.0,"mcaPe":15.6,"mopPe":20.0,"mcaBoth":19.9,"mopBoth":25.0}}},"airflow":{"source":"SS-DSH3-R32","ranges":{"D|":{"espMin":0.1,"espMax":0.8,"cfmMin":1985,"cfmMax":2380,"cfmAtEspMax":2140,"heatMin":null,"heatMax":null},"W|":{"espMin":0.6,"espMax":1.6,"cfmMin":2070,"cfmMax":2654,"cfmAtEspMax":2300,"heatMin":null,"heatMax":null}},"eheat":{"D|5":{"min":2100,"max":null},"D|10":{"min":2100,"max":null},"D|15":{"min":2100,"max":null},"D|20":{"min":2100,"max":null},"D|30":{"min":2100,"max":null},"W|5":{"min":2175,"max":null},"W|10":{"min":2175,"max":null},"W|15":{"min":2175,"max":null},"W|20":{"min":2175,"max":null},"W|30":{"min":2175,"max":null}}},"motors":["D","W"],"hpHeat":{"basis":"DB","axes":{"eatDb":[70],"oa":[-5,0,5,10,15,17,20,25,30,35,40,45,47,50,55,60,65],"airflow":[2380]},"points":{"70|65|2380":[87780,32.84,6.27,4.1],"70|60|2380":[81950,30.96,6.13,3.92],"70|55|2380":[76230,29.08,6,3.73],"70|50|2380":[70600,27.2,5.86,3.53],"70|47|2380":[67000,26.07,5.78,3.4],"70|45|2380":[64300,25.01,5.72,3.29],"70|40|2380":[57480,22.36,5.58,3.02],"70|35|2380":[51240,19.93,5.45,2.76],"70|30|2380":[46140,17.95,5.31,2.55],"70|25|2380":[42350,16.48,5.17,2.4],"70|20|2380":[39520,15.37,5.03,2.3],"70|17|2380":[38000,14.78,4.95,2.25],"70|15|2380":[36070,14.03,4.89,2.16],"70|10|2380":[31230,12.15,4.76,1.92],"70|5|2380":[26400,10.27,4.62,1.67],"70|0|2380":[21570,8.39,4.48,1.41],"70|-5|2380":[16730,6.51,4.34,1.13]}}},"DSH090":{"family":"DSH","type":"HEAT PUMP","efficiency":"LOW","tons":7.5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[2625,3000,3375]},"cooling":{"70|59|65|2625":[87000,53940,51.18],"70|63|65|2625":[88300,49448,52.92],"70|67|65|2625":[90900,39996,56.17],"70|59|75|2625":[86300,54369,51.23],"70|63|75|2625":[87500,49000,52.97],"70|67|75|2625":[90100,39644,56.22],"70|59|85|2625":[84000,54600,50.98],"70|63|85|2625":[85200,50268,52.72],"70|67|85|2625":[87800,40388,55.97],"70|59|95|2625":[80000,54400,51.25],"70|63|95|2625":[81300,48780,52.99],"70|67|95|2625":[83900,39433,56.24],"70|59|105|2625":[75200,53392,51.48],"70|63|105|2625":[76500,48195,53.22],"70|67|105|2625":[79100,38759,56.47],"70|59|115|2625":[70900,56720,50.39],"70|63|115|2625":[72100,51912,52.13],"70|67|115|2625":[74700,42579,55.38],"75|59|65|2625":[87500,65625,52.35],"75|63|65|2625":[88800,60384,54.1],"75|67|65|2625":[91400,51184,57.34],"75|71|65|2625":[95400,38160,60.7],"75|59|75|2625":[86800,65100,52.4],"75|63|75|2625":[88000,59840,54.14],"75|67|75|2625":[90600,50736,57.39],"75|71|75|2625":[94600,37840,60.8],"75|59|85|2625":[84500,65910,52.16],"75|63|85|2625":[85700,60847,53.9],"75|67|85|2625":[88300,51214,57.15],"75|71|85|2625":[92300,46150,60.5],"75|59|95|2625":[80500,65205,52.42],"75|63|95|2625":[81800,60532,54.16],"75|67|95|2625":[84400,50640,57.41],"75|71|95|2625":[88400,44200,60.8],"75|59|105|2625":[75700,64345,52.65],"75|63|105|2625":[77000,59290,54.39],"75|67|105|2625":[79600,50148,57.64],"75|71|105|2625":[83600,41800,61],"75|59|115|2625":[71400,67830,51.56],"75|63|115|2625":[72600,62436,53.3],"75|67|115|2625":[75200,53392,56.55],"75|71|115|2625":[79200,39600,59.9],"80|59|65|2625":[88000,76560,53.5],"80|63|65|2625":[89200,71360,55.24],"80|67|65|2625":[91800,62424,58.49],"80|71|65|2625":[95800,47900,61.9],"80|59|75|2625":[87200,76736,53.55],"80|63|75|2625":[88500,71685,55.29],"80|67|75|2625":[91100,61948,58.54],"80|71|75|2625":[95100,47550,61.9],"80|59|85|2625":[84900,77259,53.3],"80|63|85|2625":[86200,72408,55.05],"80|67|85|2625":[88800,63048,58.29],"80|71|85|2625":[92800,55680,61.7],"80|59|95|2625":[81000,76140,53.57],"80|63|95|2625":[82200,71514,55.31],"80|67|95|2625":[84900,61977,58.56],"80|71|95|2625":[88800,53280,61.9],"80|59|105|2625":[76200,75438,53.8],"80|63|105|2625":[77400,70434,55.54],"80|67|105|2625":[80000,61600,58.79],"80|71|105|2625":[84000,50400,62.2],"80|59|115|2625":[71800,71800,55.13],"80|63|115|2625":[73000,73000,54.7],"80|67|115|2625":[75700,64345,57.7],"80|71|115|2625":[79700,55790,61.1],"85|59|65|2625":[89500,86815,55.09],"85|63|65|2625":[90700,81630,56.83],"85|67|65|2625":[93300,71841,60.08],"85|71|65|2625":[97300,58380,63.4],"85|59|75|2625":[88700,86039,55.13],"85|63|75|2625":[89900,80910,56.87],"85|67|75|2625":[92500,72150,60.12],"85|71|75|2625":[96500,57900,63.5],"85|59|85|2625":[86400,86400,55.08],"85|63|85|2625":[87600,81468,56.63],"85|67|85|2625":[90300,72240,59.88],"85|71|85|2625":[94200,65940,63.2],"85|59|95|2625":[82500,82500,56.44],"85|63|95|2625":[83700,81189,56.89],"85|67|95|2625":[86300,71629,60.14],"85|71|95|2625":[90300,63210,63.5],"85|59|105|2625":[77700,77700,58.1],"85|63|105|2625":[78900,78900,57.67],"85|67|105|2625":[81500,70905,60.37],"85|71|105|2625":[85500,59850,63.7],"85|59|115|2625":[73300,73300,59.62],"85|63|115|2625":[74500,74500,59.19],"85|67|115|2625":[77100,74016,59.28],"85|71|115|2625":[81100,64880,62.6],"70|59|65|3000":[88600,58476,52.23],"70|63|65|3000":[89900,53041,53.97],"70|67|65|3000":[92500,42550,57.22],"70|59|75|3000":[87900,58893,52.28],"70|63|75|3000":[89100,52569,54.02],"70|67|75|3000":[91700,42182,57.27],"70|59|85|3000":[85600,59064,52.04],"70|63|85|3000":[86800,53816,53.78],"70|67|85|3000":[89400,42912,57.03],"70|59|95|3000":[81600,58752,52.3],"70|63|95|3000":[82900,53056,54.04],"70|67|95|3000":[85500,41895,57.29],"70|59|105|3000":[76800,57600,52.53],"70|63|105|3000":[78100,51546,54.27],"70|67|105|3000":[80700,41157,57.52],"70|59|115|3000":[72500,61625,51.44],"70|63|115|3000":[73700,55275,53.18],"70|67|115|3000":[76300,45017,56.43],"75|59|65|3000":[88700,70960,53.41],"75|63|65|3000":[89900,65627,55.15],"75|67|65|3000":[92500,54575,58.4],"75|71|65|3000":[96500,48250,61.8],"75|59|75|3000":[87900,71199,53.45],"75|63|75|3000":[89100,65043,55.19],"75|67|75|3000":[91800,55080,58.44],"75|71|75|3000":[95800,47900,61.8],"75|59|85|3000":[85600,71904,53.21],"75|63|85|3000":[86900,66044,54.95],"75|67|85|3000":[89500,55490,58.2],"75|71|85|3000":[93500,46750,61.6],"75|59|95|3000":[81700,71079,53.47],"75|63|95|3000":[82900,65491,55.21],"75|67|95|3000":[85500,54720,58.46],"75|71|95|3000":[89500,44750,61.8],"75|59|105|3000":[76900,69979,53.7],"75|63|105|3000":[78100,64823,55.44],"75|67|105|3000":[80700,54069,58.69],"75|71|105|3000":[84700,42350,62.1],"75|59|115|3000":[72500,72500,53.03],"75|63|115|3000":[73700,67804,54.35],"75|67|115|3000":[76400,57300,57.6],"75|71|115|3000":[80300,48180,61],"80|59|65|3000":[89100,83754,54.55],"80|63|65|3000":[90400,78648,56.29],"80|67|65|3000":[93000,67890,59.54],"80|71|65|3000":[97000,58200,62.9],"80|59|75|3000":[88400,83980,54.6],"80|63|75|3000":[89600,77952,56.34],"80|67|75|3000":[92200,67306,59.59],"80|71|75|3000":[96200,57720,63],"80|59|85|3000":[86100,84378,54.36],"80|63|85|3000":[87300,78570,56.1],"80|67|85|3000":[89900,68324,59.35],"80|71|85|3000":[93900,56340,62.7],"80|59|95|3000":[82100,82100,55.11],"80|63|95|3000":[83400,78396,56.36],"80|67|95|3000":[86000,67080,59.61],"80|71|95|3000":[90000,54000,63],"80|59|105|3000":[77300,77300,56.56],"80|63|105|3000":[78600,77028,56.59],"80|67|105|3000":[81200,66584,59.84],"80|71|105|3000":[85200,59640,63.2],"80|59|115|3000":[73000,73000,57.89],"80|63|115|3000":[74200,74200,57.52],"80|67|115|3000":[76800,69888,58.75],"80|71|115|3000":[80800,56560,62.1],"85|59|65|3000":[90600,90600,57.54],"85|63|65|3000":[91900,89143,57.88],"85|67|65|3000":[94500,78435,61.13],"85|71|65|3000":[98500,68950,64.5],"85|59|75|3000":[89800,89800,57.78],"85|63|75|3000":[91100,89278,57.92],"85|67|75|3000":[93700,78708,61.17],"85|71|75|3000":[97700,68390,64.5],"85|59|85|3000":[87600,87600,58.47],"85|63|85|3000":[88800,88800,58.09],"85|67|85|3000":[91400,79518,60.93],"85|71|85|3000":[95400,66780,64.3],"85|59|95|3000":[83600,83600,59.66],"85|63|95|3000":[84900,84900,59.28],"85|67|95|3000":[87500,78750,61.19],"85|71|95|3000":[91500,64050,64.6],"85|59|105|3000":[78800,78800,61.12],"85|63|105|3000":[80100,80100,60.74],"85|67|105|3000":[82700,77738,61.42],"85|71|105|3000":[86700,69360,64.8],"85|59|115|3000":[74400,74400,62.44],"85|63|115|3000":[75700,75700,62.07],"85|67|115|3000":[78300,78300,61.28],"85|71|115|3000":[82300,74070,63.7],"70|59|65|3375":[90000,63000,53.12],"70|63|65|3375":[91300,56606,54.86],"70|67|65|3375":[93900,44133,58.11],"70|59|75|3375":[89200,62440,53.17],"70|63|75|3375":[90500,56110,54.91],"70|67|75|3375":[93100,43757,58.16],"70|59|85|3375":[87000,63510,52.92],"70|63|85|3375":[88200,57330,54.66],"70|67|85|3375":[90800,44492,57.91],"70|59|95|3375":[83000,62250,53.18],"70|63|95|3375":[84300,55638,54.92],"70|67|95|3375":[86900,44319,58.17],"70|59|105|3375":[78200,61778,53.42],"70|63|105|3375":[79500,54855,55.16],"70|67|105|3375":[82100,42692,58.41],"70|59|115|3375":[73800,65682,52.33],"70|63|115|3375":[75100,59329,54.07],"70|67|115|3375":[77700,47397,57.32],"75|59|65|3375":[90100,76585,54.29],"75|63|65|3375":[91300,70301,56.03],"75|67|65|3375":[93900,58218,59.28],"75|71|65|3375":[97900,48950,62.6],"75|59|75|3375":[89300,76798,54.34],"75|63|75|3375":[90500,70590,56.08],"75|67|75|3375":[93100,57722,59.33],"75|71|75|3375":[97100,48550,62.7],"75|59|85|3375":[87000,77430,54.09],"75|63|85|3375":[88200,71442,55.83],"75|67|85|3375":[90900,59085,59.08],"75|71|85|3375":[94800,47400,62.5],"75|59|95|3375":[83100,76452,54.36],"75|63|95|3375":[84300,69969,56.1],"75|67|95|3375":[86900,58223,59.35],"75|71|95|3375":[90900,45450,62.7],"75|59|105|3375":[78300,75951,54.59],"75|63|105|3375":[79500,69165,56.33],"75|67|105|3375":[82100,57470,59.58],"75|71|105|3375":[86100,43050,62.9],"75|59|115|3375":[73900,73900,55.1],"75|63|115|3375":[75100,73598,55.24],"75|67|115|3375":[77700,61383,58.49],"75|71|115|3375":[81700,49020,61.9],"80|59|65|3375":[90500,90500,55.62],"80|63|65|3375":[91800,84456,57.18],"80|67|65|3375":[94400,72688,60.43],"80|71|65|3375":[98400,59040,63.8],"80|59|75|3375":[89700,89700,55.83],"80|63|75|3375":[91000,84630,57.23],"80|67|75|3375":[93600,72072,60.48],"80|71|75|3375":[97600,58560,63.8],"80|59|85|3375":[87500,87500,56.44],"80|63|85|3375":[88700,85152,56.98],"80|67|85|3375":[91300,73040,60.23],"80|71|85|3375":[95300,57180,63.6],"80|59|95|3375":[83500,83500,57.5],"80|63|95|3375":[84800,84800,57.24],"80|67|95|3375":[87400,72542,60.49],"80|71|95|3375":[91400,63980,63.9],"80|59|105|3375":[78700,78700,58.79],"80|63|105|3375":[80000,80000,58.46],"80|67|105|3375":[82600,71862,60.73],"80|71|105|3375":[86600,60620,64.1],"80|59|115|3375":[74300,74300,59.98],"80|63|115|3375":[75600,75600,59.64],"80|67|115|3375":[78200,75854,59.64],"80|71|115|3375":[82200,65760,63],"85|59|65|3375":[92000,92000,60.22],"85|63|65|3375":[93200,93200,59.89],"85|67|65|3375":[95900,85351,62.01],"85|71|65|3375":[99800,69860,65.4],"85|59|75|3375":[91200,91200,60.43],"85|63|75|3375":[92500,92500,60.1],"85|67|75|3375":[95100,85590,62.06],"85|71|75|3375":[99100,69370,65.4],"85|59|85|3375":[88900,88900,61.04],"85|63|85|3375":[90200,90200,60.71],"85|67|85|3375":[92800,86304,61.81],"85|71|85|3375":[96800,77440,65.2],"85|59|95|3375":[85000,85000,62.1],"85|63|95|3375":[86200,86200,61.77],"85|67|95|3375":[88900,85344,62.08],"85|71|95|3375":[92800,74240,65.4],"85|59|105|3375":[80200,80200,63.4],"85|63|105|3375":[81400,81400,63.06],"85|67|105|3375":[84100,84100,62.36],"85|71|105|3375":[88000,70400,65.7],"85|59|115|3375":[75800,75800,64.58],"85|63|115|3375":[77100,77100,64.25],"85|67|115|3375":[79700,79700,63.54],"85|71|115|3375":[83700,75330,64.6]},"heat":[],"electrical":{"208/3":{"D":{"kits":{"0":{"mca":39.4,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":49.0,"mopConv":60.0,"mcaPe":42.7,"mopPe":50.0,"mcaBoth":52.3,"mopBoth":60.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":78.5,"mop":80.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":88.1,"mopConv":90.0,"mcaPe":81.8,"mopPe":90.0,"mcaBoth":91.4,"mopBoth":100.0,"kw":15,"kit":"EH*D-3M15","kitFla":31.3},"30":{"mca":118.0,"mop":125.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":127.0,"mopConv":150.0,"mcaPe":121.0,"mopPe":125.0,"mcaBoth":130.0,"mopBoth":150.0,"kw":30,"kit":"EH*D-3M30","kitFla":62.5},"45":{"mca":157.0,"mop":175.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":166.0,"mopConv":175.0,"mcaPe":160.0,"mopPe":175.0,"mcaBoth":170.0,"mopBoth":175.0,"kw":45,"kit":"EH*D-3M45","kitFla":93.8}},"model":"DSH0903D","mca":39.4,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":49.0,"mopConv":60.0,"mcaPe":42.7,"mopPe":50.0,"mcaBoth":52.3,"mopBoth":60.0},"W":{"kits":{"0":{"mca":42.3,"mop":50.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":51.9,"mopConv":60.0,"mcaPe":45.6,"mopPe":50.0,"mcaBoth":55.2,"mopBoth":60.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":81.4,"mop":90.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":91.0,"mopConv":100.0,"mcaPe":84.7,"mopPe":90.0,"mcaBoth":94.3,"mopBoth":100.0,"kw":15,"kit":"EH*D-3M15","kitFla":31.3},"30":{"mca":120.0,"mop":125.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":130.0,"mopConv":150.0,"mcaPe":124.0,"mopPe":125.0,"mcaBoth":133.0,"mopBoth":150.0,"kw":30,"kit":"EH*D-3M30","kitFla":62.5},"45":{"mca":160.0,"mop":175.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":169.0,"mopConv":175.0,"mcaPe":163.0,"mopPe":175.0,"mcaBoth":172.0,"mopBoth":175.0,"kw":45,"kit":"EH*D-3M45","kitFla":93.8}},"model":"DSH0903W","mca":42.3,"mop":50.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":51.9,"mopConv":60.0,"mcaPe":45.6,"mopPe":50.0,"mcaBoth":55.2,"mopBoth":60.0}},"460/3":{"D":{"kits":{"0":{"mca":20.1,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":24.4,"mopConv":30.0,"mcaPe":21.3,"mopPe":25.0,"mcaBoth":25.6,"mopBoth":30.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":42.6,"mop":45.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":46.9,"mopConv":50.0,"mcaPe":43.8,"mopPe":45.0,"mcaBoth":48.1,"mopBoth":50.0,"kw":15,"kit":"EH*D-4M15","kitFla":18.0},"30":{"mca":65.2,"mop":70.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":69.5,"mopConv":70.0,"mcaPe":66.4,"mopPe":70.0,"mcaBoth":70.7,"mopBoth":80.0,"kw":30,"kit":"EH*D-4M30","kitFla":36.1},"45":{"mca":87.7,"mop":90.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":92.0,"mopConv":100.0,"mcaPe":88.9,"mopPe":90.0,"mcaBoth":93.2,"mopBoth":100.0,"kw":45,"kit":"EH*D-4M45","kitFla":54.1}},"model":"DSH0904D","mca":20.1,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":24.4,"mopConv":30.0,"mcaPe":21.3,"mopPe":25.0,"mcaBoth":25.6,"mopBoth":30.0},"W":{"kits":{"0":{"mca":21.9,"mop":25.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":26.2,"mopConv":30.0,"mcaPe":23.1,"mopPe":30.0,"mcaBoth":27.4,"mopBoth":30.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":44.4,"mop":45.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":48.7,"mopConv":50.0,"mcaPe":45.6,"mopPe":50.0,"mcaBoth":49.9,"mopBoth":50.0,"kw":15,"kit":"EH*D-4M15","kitFla":18.0},"30":{"mca":67.0,"mop":70.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":71.3,"mopConv":80.0,"mcaPe":68.2,"mopPe":70.0,"mcaBoth":72.5,"mopBoth":80.0,"kw":30,"kit":"EH*D-4M30","kitFla":36.1},"45":{"mca":89.5,"mop":90.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":93.8,"mopConv":100.0,"mcaPe":90.7,"mopPe":100.0,"mcaBoth":95.0,"mopBoth":100.0,"kw":45,"kit":"EH*D-4M45","kitFla":54.1}},"model":"DSH0904W","mca":21.9,"mop":25.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":26.2,"mopConv":30.0,"mcaPe":23.1,"mopPe":30.0,"mcaBoth":27.4,"mopBoth":30.0}}},"airflow":{"source":"SS-DSH7-R32","ranges":{"D|":{"espMin":0.2,"espMax":0.8,"cfmMin":2695,"cfmMax":3370,"cfmAtEspMax":3070,"heatMin":null,"heatMax":null},"W|":{"espMin":0.2,"espMax":1.8,"cfmMin":2785,"cfmMax":3850,"cfmAtEspMax":3001,"heatMin":null,"heatMax":null}},"eheat":{"D|15":{"min":2400,"max":null},"D|30":{"min":2400,"max":null},"D|45":{"min":2400,"max":null},"W|15":{"min":2400,"max":null},"W|30":{"min":2400,"max":null},"W|45":{"min":2400,"max":null}}},"motors":["D","W"],"hpHeat":{"basis":"DB","axes":{"eatDb":[70],"oa":[-5,0,5,10,15,17,20,25,30,35,40,45,47,50,55,60,65],"airflow":[3000]},"points":{"70|65|3000":[109620,32.53,7.74,4.15],"70|60|3000":[102730,30.78,7.62,3.95],"70|55|3000":[95950,29.03,7.51,3.74],"70|50|3000":[89280,27.29,7.4,3.54],"70|47|3000":[85000,26.5,7.33,3.4],"70|45|3000":[81900,25.28,7.28,3.3],"70|40|3000":[73940,22.82,7.17,3.02],"70|35|3000":[66540,20.54,7.05,2.76],"70|30|3000":[60490,18.67,6.94,2.55],"70|25|3000":[56030,17.29,6.83,2.41],"70|20|3000":[52760,16.28,6.71,2.3],"70|17|3000":[51000,15.74,6.64,2.25],"70|15|3000":[48730,15.04,6.6,2.16],"70|10|3000":[43070,13.29,6.48,1.95],"70|5|3000":[37400,11.54,6.37,1.72],"70|0|3000":[31730,9.79,6.26,1.49],"70|-5|3000":[26070,8.04,6.14,1.24]}}},"DSH102":{"family":"DSH","type":"HEAT PUMP","efficiency":"LOW","tons":8.5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[2625,3000,3375]},"cooling":{"70|59|65|2625":[99300,60573,48.97],"70|63|65|2625":[100700,55385,50.91],"70|67|65|2625":[103600,44548,54.54],"70|59|75|2625":[98400,61008,49.02],"70|63|75|2625":[99800,54890,50.96],"70|67|75|2625":[102800,44204,54.6],"70|59|85|2625":[95800,61312,48.75],"70|63|85|2625":[97200,55404,50.69],"70|67|85|2625":[100200,45090,54.32],"70|59|95|2625":[91300,60258,49.04],"70|63|95|2625":[92700,54693,50.98],"70|67|95|2625":[95700,44022,54.62],"70|59|105|2625":[85800,60060,49.3],"70|63|105|2625":[87200,54064,51.24],"70|67|105|2625":[90200,43296,54.88],"70|59|115|2625":[80800,63024,48.08],"70|63|115|2625":[82200,57540,50.03],"70|67|115|2625":[85200,46860,53.66],"75|59|65|2625":[99800,72854,49.69],"75|63|65|2625":[101200,67804,51.63],"75|67|65|2625":[104100,57255,55.27],"75|71|65|2625":[108700,43480,59],"75|59|75|2625":[98900,73186,49.74],"75|63|75|2625":[100300,67201,51.69],"75|67|75|2625":[103300,56815,55.32],"75|71|75|2625":[107800,43120,59.1],"75|59|85|2625":[96300,74151,49.47],"75|63|85|2625":[97700,68390,51.41],"75|67|85|2625":[100700,57399,55.05],"75|71|85|2625":[105200,42080,58.8],"75|59|95|2625":[91800,72522,49.76],"75|63|95|2625":[93200,67104,51.71],"75|67|95|2625":[96200,56758,55.34],"75|71|95|2625":[100700,50350,59.1],"75|59|105|2625":[86300,72492,50.02],"75|63|105|2625":[87700,66652,51.97],"75|67|105|2625":[90700,56234,55.6],"75|71|105|2625":[95200,47600,59.4],"75|59|115|2625":[81300,75609,48.8],"75|63|115|2625":[82700,70295,50.75],"75|67|115|2625":[85700,59133,54.38],"75|71|115|2625":[90300,45150,58.1],"80|59|65|2625":[100300,85255,50.38],"80|63|65|2625":[101700,80343,52.33],"80|67|65|2625":[104700,69102,55.96],"80|71|65|2625":[109200,54600,59.7],"80|59|75|2625":[99400,85484,50.44],"80|63|75|2625":[100800,79632,52.38],"80|67|75|2625":[103800,69546,56.01],"80|71|75|2625":[108300,54150,59.8],"80|59|85|2625":[96800,86152,50.16],"80|63|85|2625":[98200,80524,52.11],"80|67|85|2625":[101200,69828,55.74],"80|71|85|2625":[105700,63420,59.5],"80|59|95|2625":[92300,84916,50.46],"80|63|95|2625":[93700,79645,52.4],"80|67|95|2625":[96700,69624,56.03],"80|71|95|2625":[101200,60720,59.8],"80|59|105|2625":[86800,84196,50.72],"80|63|105|2625":[88200,78498,52.66],"80|67|105|2625":[91200,68400,56.29],"80|71|105|2625":[95800,57480,60.1],"80|59|115|2625":[81800,81800,51.66],"80|63|115|2625":[83200,82368,51.44],"80|67|115|2625":[86200,71546,55.07],"80|71|115|2625":[90800,63560,58.8],"85|59|65|2625":[102000,96900,51.56],"85|63|65|2625":[103400,90992,53.51],"85|67|65|2625":[106300,80788,57.14],"85|71|65|2625":[110900,66540,60.9],"85|59|75|2625":[101100,96045,51.62],"85|63|75|2625":[102500,91225,53.56],"85|67|75|2625":[105500,80180,57.19],"85|71|75|2625":[110000,66000,61],"85|59|85|2625":[98500,97515,51.34],"85|63|85|2625":[99900,91908,53.29],"85|67|85|2625":[102800,81212,56.92],"85|71|85|2625":[107400,75180,60.7],"85|59|95|2625":[94000,94000,52.45],"85|63|95|2625":[95400,90630,53.58],"85|67|95|2625":[98400,80688,57.21],"85|71|95|2625":[102900,72030,61],"85|59|105|2625":[88500,88500,54.35],"85|63|105|2625":[89900,89900,53.86],"85|67|105|2625":[92900,79894,57.47],"85|71|105|2625":[97400,68180,61.2],"85|59|115|2625":[83500,83500,56.08],"85|63|115|2625":[84900,84900,55.59],"85|67|115|2625":[87900,82626,56.26],"85|71|115|2625":[92400,73920,60],"70|59|65|3000":[100600,65390,50.14],"70|63|65|3000":[102000,59160,52.09],"70|67|65|3000":[105000,47250,55.72],"70|59|75|3000":[99700,65802,50.19],"70|63|75|3000":[101100,58638,52.14],"70|67|75|3000":[104100,46845,55.77],"70|59|85|3000":[97100,66028,49.92],"70|63|85|3000":[98500,60085,51.87],"70|67|85|3000":[101500,47705,55.5],"70|59|95|3000":[92600,65746,50.21],"70|63|95|3000":[94000,59220,52.16],"70|67|95|3000":[97000,46560,55.79],"70|59|105|3000":[87100,64454,50.47],"70|63|105|3000":[88500,58410,52.42],"70|67|105|3000":[91500,45750,56.05],"70|59|115|3000":[82100,68143,49.26],"70|63|115|3000":[83500,61790,51.2],"70|67|115|3000":[86500,50170,54.83],"75|59|65|3000":[101100,79869,50.86],"75|63|65|3000":[102500,72775,52.81],"75|67|65|3000":[105500,61190,56.44],"75|71|65|3000":[110000,44000,60.2],"75|59|75|3000":[100200,79158,50.92],"75|63|75|3000":[101600,73152,52.86],"75|67|75|3000":[104600,60668,56.49],"75|71|75|3000":[109100,43640,60.3],"75|59|85|3000":[97600,80032,50.64],"75|63|85|3000":[99000,74250,52.59],"75|67|85|3000":[102000,62220,56.22],"75|71|85|3000":[106500,53250,60],"75|59|95|3000":[93100,79135,50.94],"75|63|95|3000":[94500,72765,52.88],"75|67|95|3000":[97500,61425,56.51],"75|71|95|3000":[102000,51000,60.3],"75|59|105|3000":[87600,78840,51.2],"75|63|105|3000":[89000,72090,53.14],"75|67|105|3000":[92000,59800,56.77],"75|71|105|3000":[96600,48300,60.5],"75|59|115|3000":[82600,82600,49.98],"75|63|115|3000":[84000,76440,51.92],"75|67|115|3000":[87000,64380,55.56],"75|71|115|3000":[91600,54960,59.3],"80|59|65|3000":[101600,93472,51.56],"80|63|65|3000":[103000,87550,53.5],"80|67|65|3000":[106000,75260,57.13],"80|71|65|3000":[110500,66300,60.9],"80|59|75|3000":[100700,93651,51.61],"80|63|75|3000":[102100,86785,53.56],"80|67|75|3000":[105100,75672,57.19],"80|71|75|3000":[109600,65760,61],"80|59|85|3000":[98100,94176,51.34],"80|63|85|3000":[99500,88555,53.28],"80|67|85|3000":[102500,75850,56.91],"80|71|85|3000":[107000,64200,60.7],"80|59|95|3000":[93600,93600,51.63],"80|63|95|3000":[95000,87400,53.58],"80|67|95|3000":[98000,75460,57.21],"80|71|95|3000":[102500,61500,61],"80|59|105|3000":[88100,88100,53.29],"80|63|105|3000":[89500,85920,53.84],"80|67|105|3000":[92500,74000,57.47],"80|71|105|3000":[97100,58260,61.2],"80|59|115|3000":[83100,83100,54.81],"80|63|115|3000":[84500,84500,54.38],"80|67|115|3000":[87500,78750,56.25],"80|71|115|3000":[92100,64470,60],"85|59|65|3000":[103300,103300,53.71],"85|63|65|3000":[104700,100512,54.68],"85|67|65|3000":[107700,88314,58.32],"85|71|65|3000":[112200,78540,62.1],"85|59|75|3000":[102400,102400,53.98],"85|63|75|3000":[103800,99648,54.74],"85|67|75|3000":[106800,87576,58.37],"85|71|75|3000":[111300,77910,62.1],"85|59|85|3000":[99800,99800,54.77],"85|63|85|3000":[101200,101200,54.46],"85|67|85|3000":[104200,88570,58.1],"85|71|85|3000":[108700,76090,61.9],"85|59|95|3000":[95300,95300,56.12],"85|63|95|3000":[96700,96700,55.7],"85|67|95|3000":[99700,87736,58.39],"85|71|95|3000":[104200,72940,62.2],"85|59|105|3000":[89800,89800,57.78],"85|63|105|3000":[91200,91200,57.36],"85|67|105|3000":[94200,86664,58.65],"85|71|105|3000":[98800,79040,62.4],"85|59|115|3000":[84800,84800,59.3],"85|63|115|3000":[86200,86200,58.87],"85|67|115|3000":[89200,89200,57.97],"85|71|115|3000":[93800,75040,61.2],"70|59|65|3375":[102100,70449,51.13],"70|63|65|3375":[103600,63196,53.08],"70|67|65|3375":[106500,48990,56.71],"70|59|75|3375":[101300,69897,51.18],"70|63|75|3375":[102700,62647,53.13],"70|67|75|3375":[105600,49632,56.76],"70|59|85|3375":[98600,70992,50.91],"70|63|85|3375":[100100,64064,52.86],"70|67|85|3375":[103000,50470,56.49],"70|59|95|3375":[94200,69708,51.2],"70|63|95|3375":[95600,62140,53.15],"70|67|95|3375":[98600,49300,56.78],"70|59|105|3375":[88700,69186,51.46],"70|63|105|3375":[90100,61268,53.41],"70|67|105|3375":[93100,48412,57.04],"70|59|115|3375":[83700,73656,50.25],"70|63|115|3375":[85100,66378,52.19],"70|67|115|3375":[88100,52860,55.82],"75|59|65|3375":[102600,86184,51.85],"75|63|65|3375":[104100,79116,53.8],"75|67|65|3375":[107000,65270,57.43],"75|71|65|3375":[111600,55800,61.2],"75|59|75|3375":[101800,85512,51.91],"75|63|75|3375":[103200,78432,53.85],"75|67|75|3375":[106100,64721,57.48],"75|71|75|3375":[110700,55350,61.2],"75|59|85|3375":[99100,86217,51.63],"75|63|85|3375":[100600,79474,53.58],"75|67|85|3375":[103500,66240,57.21],"75|71|85|3375":[108100,54050,61],"75|59|95|3375":[94700,85230,51.93],"75|63|95|3375":[96100,78802,53.87],"75|67|95|3375":[99100,65406,57.5],"75|71|95|3375":[103600,51800,61.3],"75|59|105|3375":[89200,84740,52.19],"75|63|105|3375":[90600,77916,54.13],"75|67|105|3375":[93600,63648,57.76],"75|71|105|3375":[98100,49050,61.5],"75|59|115|3375":[84200,84200,52.32],"75|63|115|3375":[85600,82176,52.91],"75|67|115|3375":[88600,68222,56.55],"75|71|115|3375":[93100,55860,60.3],"80|59|65|3375":[103200,102168,52.55],"80|63|65|3375":[104600,95186,54.49],"80|67|65|3375":[107500,81700,58.12],"80|71|65|3375":[112100,67260,61.9],"80|59|75|3375":[102300,101277,52.6],"80|63|75|3375":[103700,94367,54.55],"80|67|75|3375":[106700,81092,58.18],"80|71|75|3375":[111200,66720,61.9],"80|59|85|3375":[99700,99700,53.15],"80|63|85|3375":[101100,96045,54.27],"80|67|85|3375":[104100,82239,57.9],"80|71|85|3375":[108600,65160,61.7],"80|59|95|3375":[95200,95200,54.36],"80|63|95|3375":[96600,94668,54.57],"80|67|95|3375":[99600,80676,58.2],"80|71|95|3375":[104100,62460,62],"80|59|105|3375":[89700,89700,55.84],"80|63|105|3375":[91100,91100,55.46],"80|67|105|3375":[94100,79985,58.46],"80|71|105|3375":[98600,69020,62.2],"80|59|115|3375":[84700,84700,57.18],"80|63|115|3375":[86100,86100,56.8],"80|67|115|3375":[89100,84645,57.24],"80|71|115|3375":[93700,74960,61],"85|59|65|3375":[104800,104800,56.76],"85|63|65|3375":[106200,106200,56.38],"85|67|65|3375":[109200,95004,59.31],"85|71|65|3375":[113800,79660,63.1],"85|59|75|3375":[103900,103900,57],"85|63|75|3375":[105400,105400,56.62],"85|67|75|3375":[108300,95304,59.36],"85|71|75|3375":[112900,79030,63.1],"85|59|85|3375":[101300,101300,57.7],"85|63|85|3375":[102800,102800,57.32],"85|67|85|3375":[105700,96187,59.08],"85|71|85|3375":[110300,77210,62.8],"85|59|95|3375":[96900,96900,58.91],"85|63|95|3375":[98300,98300,58.53],"85|67|95|3375":[101300,95222,59.38],"85|71|95|3375":[105800,84640,63.1],"85|59|105|3375":[91400,91400,60.38],"85|63|105|3375":[92800,92800,60],"85|67|105|3375":[95800,93884,59.64],"85|71|105|3375":[100300,80240,63.4],"85|59|115|3375":[86400,86400,61.73],"85|63|115|3375":[87800,87800,61.35],"85|67|115|3375":[90800,90800,60.55],"85|71|115|3375":[95300,85770,62.2]},"heat":[],"electrical":{"208/3":{"D":{"kits":{"0":{"mca":43.7,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":53.3,"mopConv":60.0,"mcaPe":47.0,"mopPe":60.0,"mcaBoth":56.6,"mopBoth":60.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":82.8,"mop":90.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":92.4,"mopConv":100.0,"mcaPe":86.1,"mopPe":90.0,"mcaBoth":95.7,"mopBoth":100.0,"kw":15,"kit":"EH*D-3M15","kitFla":31.3},"30":{"mca":122.0,"mop":125.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":131.0,"mopConv":150.0,"mcaPe":125.0,"mopPe":150.0,"mcaBoth":135.0,"mopBoth":150.0,"kw":30,"kit":"EH*D-3M30","kitFla":62.5},"45":{"mca":161.0,"mop":175.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":171.0,"mopConv":175.0,"mcaPe":164.0,"mopPe":175.0,"mcaBoth":174.0,"mopBoth":175.0,"kw":45,"kit":"EH*D-3M45","kitFla":93.8}},"model":"DSH1023D","mca":43.7,"mop":50.0,"hp":2.4,"convFla":9.6,"peFla":3.3,"mcaConv":53.3,"mopConv":60.0,"mcaPe":47.0,"mopPe":60.0,"mcaBoth":56.6,"mopBoth":60.0},"W":{"kits":{"0":{"mca":46.6,"mop":60.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":56.2,"mopConv":70.0,"mcaPe":49.9,"mopPe":60.0,"mcaBoth":59.5,"mopBoth":70.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":85.7,"mop":90.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":95.3,"mopConv":100.0,"mcaPe":89.0,"mopPe":90.0,"mcaBoth":98.6,"mopBoth":100.0,"kw":15,"kit":"EH*D-3M15","kitFla":31.3},"30":{"mca":125.0,"mop":125.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":134.0,"mopConv":150.0,"mcaPe":128.0,"mopPe":150.0,"mcaBoth":138.0,"mopBoth":150.0,"kw":30,"kit":"EH*D-3M30","kitFla":62.5},"45":{"mca":164.0,"mop":175.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":173.0,"mopConv":175.0,"mcaPe":167.0,"mopPe":175.0,"mcaBoth":177.0,"mopBoth":200.0,"kw":45,"kit":"EH*D-3M45","kitFla":93.8}},"model":"DSH1023W","mca":46.6,"mop":60.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":56.2,"mopConv":70.0,"mcaPe":49.9,"mopPe":60.0,"mcaBoth":59.5,"mopBoth":70.0}},"460/3":{"D":{"kits":{"0":{"mca":21.5,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":25.8,"mopConv":30.0,"mcaPe":22.7,"mopPe":25.0,"mcaBoth":27.0,"mopBoth":30.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":44.1,"mop":45.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":48.4,"mopConv":50.0,"mcaPe":45.3,"mopPe":50.0,"mcaBoth":49.6,"mopBoth":50.0,"kw":15,"kit":"EH*D-4M15","kitFla":18.0},"30":{"mca":66.6,"mop":70.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":70.9,"mopConv":80.0,"mcaPe":67.8,"mopPe":70.0,"mcaBoth":72.1,"mopBoth":80.0,"kw":30,"kit":"EH*D-4M30","kitFla":36.1},"45":{"mca":89.2,"mop":90.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":93.5,"mopConv":100.0,"mcaPe":90.4,"mopPe":100.0,"mcaBoth":94.7,"mopBoth":100.0,"kw":45,"kit":"EH*D-4M45","kitFla":54.1}},"model":"DSH1024D","mca":21.5,"mop":25.0,"hp":2.4,"convFla":4.3,"peFla":1.2,"mcaConv":25.8,"mopConv":30.0,"mcaPe":22.7,"mopPe":25.0,"mcaBoth":27.0,"mopBoth":30.0},"W":{"kits":{"0":{"mca":23.3,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":27.6,"mopConv":35.0,"mcaPe":24.5,"mopPe":30.0,"mcaBoth":28.8,"mopBoth":35.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":45.9,"mop":50.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":50.2,"mopConv":60.0,"mcaPe":47.1,"mopPe":50.0,"mcaBoth":51.4,"mopBoth":60.0,"kw":15,"kit":"EH*D-4M15","kitFla":18.0},"30":{"mca":68.4,"mop":70.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":72.7,"mopConv":80.0,"mcaPe":69.6,"mopPe":70.0,"mcaBoth":73.9,"mopBoth":80.0,"kw":30,"kit":"EH*D-4M30","kitFla":36.1},"45":{"mca":91.0,"mop":100.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":95.3,"mopConv":100.0,"mcaPe":92.2,"mopPe":100.0,"mcaBoth":96.5,"mopBoth":100.0,"kw":45,"kit":"EH*D-4M45","kitFla":54.1}},"model":"DSH1024W","mca":23.3,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":27.6,"mopConv":35.0,"mcaPe":24.5,"mopPe":30.0,"mcaBoth":28.8,"mopBoth":35.0}}},"airflow":{"source":"SS-DSH7-R32","ranges":{"D|":{"espMin":0.2,"espMax":0.8,"cfmMin":2695,"cfmMax":3737,"cfmAtEspMax":3410,"heatMin":null,"heatMax":null},"W|":{"espMin":0.2,"espMax":1.8,"cfmMin":2843,"cfmMax":4262,"cfmAtEspMax":3463,"heatMin":null,"heatMax":null}},"eheat":{"D|15":{"min":2750,"max":null},"D|30":{"min":2750,"max":null},"D|45":{"min":2750,"max":null},"W|15":{"min":2750,"max":null},"W|30":{"min":2750,"max":null},"W|45":{"min":2750,"max":null}}},"motors":["D","W"],"hpHeat":{"basis":"DB","axes":{"eatDb":[70],"oa":[-5,0,5,10,15,17,20,25,30,35,40,45,47,50,55,60,65],"airflow":[3000]},"points":{"70|65|3000":[128340,38.09,9.02,4.17],"70|60|3000":[120410,36.08,8.91,3.96],"70|55|3000":[112610,34.08,8.8,3.75],"70|50|3000":[104940,32.07,8.69,3.54],"70|47|3000":[100000,30.87,8.62,3.4],"70|45|3000":[96430,29.77,8.58,3.3],"70|40|3000":[87350,26.96,8.46,3.03],"70|35|3000":[78840,24.33,8.35,2.77],"70|30|3000":[71870,22.18,8.24,2.56],"70|25|3000":[66750,20.6,8.13,2.41],"70|20|3000":[63010,19.45,8.01,2.3],"70|17|3000":[61000,18.83,7.95,2.25],"70|15|3000":[58400,18.02,7.9,2.17],"70|10|3000":[51900,16.02,7.79,1.95],"70|5|3000":[45400,14.01,7.68,1.73],"70|0|3000":[38900,12.01,7.56,1.51],"70|-5|3000":[32400,10,7.45,1.27]}}},"DSH120":{"family":"DSH","type":"HEAT PUMP","efficiency":"LOW","tons":10,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[3325,3850,4275]},"cooling":{"70|59|65|3325":[117400,72788,50.17],"70|63|65|3325":[119000,65450,51.99],"70|67|65|3325":[122600,53944,55.4],"70|59|75|3325":[116300,72106,50.22],"70|63|75|3325":[118000,66080,52.04],"70|67|75|3325":[121500,53460,55.45],"70|59|85|3325":[113200,73580,49.96],"70|63|85|3325":[114900,66642,51.79],"70|67|85|3325":[118400,54464,55.19],"70|59|95|3325":[107900,72293,50.24],"70|63|95|3325":[109600,65760,52.06],"70|67|95|3325":[113100,53157,55.47],"70|59|105|3325":[101400,70980,50.48],"70|63|105|3325":[103100,64953,52.31],"70|67|105|3325":[106600,52234,55.71],"70|59|115|3325":[95500,75445,49.34],"70|63|115|3325":[97200,69012,51.16],"70|67|115|3325":[100700,56392,54.57],"75|59|65|3325":[118000,87320,51.16],"75|63|65|3325":[119600,80132,52.98],"75|67|65|3325":[123200,67760,56.39],"75|71|65|3325":[128500,51400,59.9],"75|59|75|3325":[116900,86506,51.21],"75|63|75|3325":[118600,80648,53.03],"75|67|75|3325":[122100,68376,56.44],"75|71|75|3325":[127500,51000,60],"75|59|85|3325":[113800,87626,50.95],"75|63|85|3325":[115500,80850,52.78],"75|67|85|3325":[119000,69020,56.18],"75|71|85|3325":[124400,49760,59.7],"75|59|95|3325":[108500,86800,51.23],"75|63|95|3325":[110200,80446,53.05],"75|67|95|3325":[113700,68220,56.46],"75|71|95|3325":[119100,59550,60],"75|59|105|3325":[102000,85680,51.47],"75|63|105|3325":[103700,79849,53.3],"75|67|105|3325":[107200,66464,56.7],"75|71|105|3325":[112600,56300,60.2],"75|59|115|3325":[96100,90334,50.33],"75|63|115|3325":[97800,83130,52.15],"75|67|115|3325":[101300,70910,55.56],"75|71|115|3325":[106700,53350,59.1],"80|59|65|3325":[118600,101996,52.12],"80|63|65|3325":[120200,94958,53.95],"80|67|65|3325":[123800,82946,57.35],"80|71|65|3325":[129100,64550,60.9],"80|59|75|3325":[117500,102225,52.17],"80|63|75|3325":[119200,95360,54],"80|67|75|3325":[122700,82209,57.4],"80|71|75|3325":[128100,64050,60.9],"80|59|85|3325":[114400,102960,51.92],"80|63|85|3325":[116100,96363,53.74],"80|67|85|3325":[119600,83720,57.15],"80|71|85|3325":[125000,75000,60.7],"80|59|95|3325":[109100,101463,52.19],"80|63|95|3325":[110800,95288,54.02],"80|67|95|3325":[114300,82296,57.42],"80|71|95|3325":[119700,71820,60.9],"80|59|105|3325":[102600,100548,52.44],"80|63|105|3325":[104300,93870,54.26],"80|67|105|3325":[107800,81928,57.66],"80|71|105|3325":[113200,67920,61.2],"80|59|115|3325":[96700,96700,53.55],"80|63|115|3325":[98400,98400,53.12],"80|67|115|3325":[101900,85596,56.52],"80|71|115|3325":[107300,75110,60.1],"85|59|65|3325":[120600,114570,53.54],"85|63|65|3325":[122200,108758,55.37],"85|67|65|3325":[125700,95532,58.77],"85|71|65|3325":[131100,78660,62.3],"85|59|75|3325":[119500,114720,53.59],"85|63|75|3325":[121200,107868,55.42],"85|67|75|3325":[124700,96019,58.82],"85|71|75|3325":[130100,78060,62.3],"85|59|85|3325":[116400,115236,53.34],"85|63|85|3325":[118100,108652,55.16],"85|67|85|3325":[121600,97280,58.57],"85|71|85|3325":[127000,88900,62.1],"85|59|95|3325":[111100,111100,54.62],"85|63|95|3325":[112800,108288,55.44],"85|67|95|3325":[116300,95366,58.84],"85|71|95|3325":[121700,85190,62.4],"85|59|105|3325":[104600,104600,56.39],"85|63|105|3325":[106300,106300,55.94],"85|67|105|3325":[109800,94428,59.08],"85|71|105|3325":[115200,80640,62.6],"85|59|115|3325":[98700,98700,58.01],"85|63|115|3325":[100400,100400,57.55],"85|67|115|3325":[103900,98705,57.94],"85|71|115|3325":[109300,87440,61.5],"70|59|65|3850":[119000,78540,51.38],"70|63|65|3850":[120700,71213,53.21],"70|67|65|3850":[124200,57132,56.61],"70|59|75|3850":[118000,79060,51.43],"70|63|75|3850":[119600,70564,53.26],"70|67|75|3850":[123200,56672,56.66],"70|59|85|3850":[114900,79281,51.18],"70|63|85|3850":[116600,72292,53],"70|67|85|3850":[120100,57648,56.41],"70|59|95|3850":[109600,78912,51.45],"70|63|95|3850":[111300,71232,53.28],"70|67|95|3850":[114800,56252,56.68],"70|59|105|3850":[103100,77325,51.7],"70|63|105|3850":[104800,70216,53.52],"70|67|105|3850":[108300,55233,56.92],"70|59|115|3850":[97200,82620,50.55],"70|63|115|3850":[98900,74175,52.38],"70|67|115|3850":[102400,60416,55.78],"75|59|65|3850":[119600,95680,52.37],"75|63|65|3850":[121300,88549,54.2],"75|67|65|3850":[124800,73632,57.6],"75|71|65|3850":[130200,65100,61.1],"75|59|75|3850":[118600,96066,52.42],"75|63|75|3850":[120200,87746,54.25],"75|67|75|3850":[123800,73042,57.65],"75|71|75|3850":[129200,64600,61.2],"75|59|85|3850":[115500,97020,52.17],"75|63|85|3850":[117200,89072,53.99],"75|67|85|3850":[120700,74834,57.4],"75|71|85|3850":[126100,63050,60.9],"75|59|95|3850":[110200,95874,52.44],"75|63|95|3850":[111900,87282,54.27],"75|67|95|3850":[115400,73856,57.67],"75|71|95|3850":[120800,60400,61.2],"75|59|105|3850":[103700,94367,52.69],"75|63|105|3850":[105400,86428,54.51],"75|67|105|3850":[108900,71874,57.91],"75|71|105|3850":[114300,57150,61.4],"75|59|115|3850":[97800,97800,51.91],"75|63|115|3850":[99500,91540,53.37],"75|67|115|3850":[103000,77250,56.77],"75|71|115|3850":[108400,65040,60.3],"80|59|65|3850":[120200,112988,53.34],"80|63|65|3850":[121900,104834,55.16],"80|67|65|3850":[125400,90288,58.57],"80|71|65|3850":[130800,78480,62.1],"80|59|75|3850":[119200,113240,53.39],"80|63|75|3850":[120900,105183,55.21],"80|67|75|3850":[124400,90812,58.62],"80|71|75|3850":[129800,77880,62.1],"80|59|85|3850":[116100,113778,53.13],"80|63|85|3850":[117800,106020,54.95],"80|67|85|3850":[121300,92188,58.36],"80|71|85|3850":[126700,76020,61.9],"80|59|95|3850":[110800,110800,53.84],"80|63|95|3850":[112500,104625,55.23],"80|67|95|3850":[116000,90480,58.63],"80|71|95|3850":[121400,72840,62.2],"80|59|105|3850":[104300,104300,55.37],"80|63|105|3850":[106000,103880,55.47],"80|67|105|3850":[109500,89790,58.88],"80|71|105|3850":[114900,68940,62.4],"80|59|115|3850":[98400,98400,56.76],"80|63|115|3850":[100100,100100,56.37],"80|67|115|3850":[103600,94276,57.74],"80|71|115|3850":[109000,76300,61.3],"85|59|65|3850":[122200,122200,56.14],"85|63|65|3850":[123900,120183,56.58],"85|67|65|3850":[127400,105742,59.99],"85|71|65|3850":[132800,92960,63.5],"85|59|75|3850":[121200,121200,56.39],"85|63|75|3850":[122800,120344,56.63],"85|67|75|3850":[126400,106176,60.04],"85|71|75|3850":[131800,92260,63.6],"85|59|85|3850":[118100,118100,57.11],"85|63|85|3850":[119800,119800,56.72],"85|67|85|3850":[123300,107271,59.78],"85|71|85|3850":[128700,90090,63.3],"85|59|95|3850":[112800,112800,58.37],"85|63|95|3850":[114500,114500,57.97],"85|67|95|3850":[118000,106200,60.05],"85|71|95|3850":[123400,86380,63.6],"85|59|105|3850":[106300,106300,59.9],"85|63|105|3850":[108000,108000,59.5],"85|67|105|3850":[111500,104810,60.3],"85|71|105|3850":[116900,93520,63.8],"85|59|115|3850":[100400,100400,61.29],"85|63|115|3850":[102100,102100,60.9],"85|67|115|3850":[105600,105600,60.07],"85|71|115|3850":[111000,99900,62.7],"70|59|65|4275":[120700,83283,52.21],"70|63|65|4275":[122300,74603,54.03],"70|67|65|4275":[125900,59173,57.44],"70|59|75|4275":[119600,83720,52.26],"70|63|75|4275":[121300,75206,54.08],"70|67|75|4275":[124800,58656,57.49],"70|59|85|4275":[116500,85045,52],"70|63|85|4275":[118200,75648,53.83],"70|67|85|4275":[121700,59633,57.23],"70|59|95|4275":[111200,83400,52.28],"70|63|95|4275":[112900,74514,54.1],"70|67|95|4275":[116400,58200,57.51],"70|59|105|4275":[104700,81666,52.52],"70|63|105|4275":[106400,73416,54.34],"70|67|105|4275":[109900,57148,57.75],"70|59|115|4275":[98800,87932,51.38],"70|63|115|4275":[100500,79395,53.2],"70|67|115|4275":[104000,63440,56.61],"75|59|65|4275":[121300,103105,53.2],"75|63|65|4275":[122900,93404,55.02],"75|67|65|4275":[126500,78430,58.43],"75|71|65|4275":[131800,65900,62],"75|59|75|4275":[120200,102170,53.25],"75|63|75|4275":[121900,93863,55.07],"75|67|75|4275":[125400,77748,58.48],"75|71|75|4275":[130800,65400,62],"75|59|85|4275":[117100,103048,52.99],"75|63|85|4275":[118800,95040,54.82],"75|67|85|4275":[122300,79495,58.22],"75|71|85|4275":[127700,63850,61.7],"75|59|95|4275":[111800,101738,53.27],"75|63|95|4275":[113500,93070,55.09],"75|67|95|4275":[117000,77220,58.5],"75|71|95|4275":[122400,61200,62],"75|59|105|4275":[105300,101088,53.51],"75|63|105|4275":[107000,92020,55.34],"75|67|105|4275":[110500,76245,58.74],"75|71|105|4275":[115900,57950,62.3],"75|59|115|4275":[99400,99400,53.86],"75|63|115|4275":[101100,98067,54.19],"75|67|115|4275":[104600,81588,57.6],"75|71|115|4275":[110000,66000,61.1],"80|59|65|4275":[121900,121900,54.16],"80|63|65|4275":[123500,112385,55.99],"80|67|65|4275":[127100,96596,59.39],"80|71|65|4275":[132500,79500,62.9],"80|59|75|4275":[120800,120800,54.31],"80|63|75|4275":[122500,112700,56.04],"80|67|75|4275":[126000,97020,59.44],"80|71|75|4275":[131400,78840,63],"80|59|85|4275":[117700,117700,54.96],"80|63|85|4275":[119400,113430,55.78],"80|67|85|4275":[122900,98320,59.19],"80|71|85|4275":[128300,76980,62.7],"80|59|95|4275":[112400,112400,56.09],"80|63|95|4275":[114100,112959,56.06],"80|67|95|4275":[117600,96432,59.46],"80|71|95|4275":[123000,86100,63],"80|59|105|4275":[106000,106000,57.47],"80|63|105|4275":[107600,107600,57.11],"80|67|105|4275":[111100,95546,59.7],"80|71|105|4275":[116500,81550,63.2],"80|59|115|4275":[100000,100000,58.73],"80|63|115|4275":[101700,101700,58.37],"80|67|115|4275":[105200,100992,58.56],"80|71|115|4275":[110600,88480,62.1],"85|59|65|4275":[123900,123900,58.66],"85|63|65|4275":[125500,125500,58.31],"85|67|65|4275":[129100,113608,60.81],"85|71|65|4275":[134400,94080,64.3],"85|59|75|4275":[122800,122800,58.89],"85|63|75|4275":[124500,124500,58.53],"85|67|75|4275":[128000,113920,60.86],"85|71|75|4275":[133400,93380,64.4],"85|59|85|4275":[119700,119700,59.54],"85|63|85|4275":[121400,121400,59.19],"85|67|85|4275":[124900,114908,60.6],"85|71|85|4275":[130300,104240,64.1],"85|59|95|4275":[114400,114400,60.67],"85|63|95|4275":[116100,116100,60.31],"85|67|95|4275":[119600,113620,60.88],"85|71|95|4275":[125000,100000,64.4],"85|59|105|4275":[107900,107900,62.05],"85|63|105|4275":[109600,109600,61.69],"85|67|105|4275":[113100,111969,61.12],"85|71|105|4275":[118500,94800,64.7],"85|59|115|4275":[102000,102000,63.3],"85|63|115|4275":[103700,103700,62.95],"85|67|115|4275":[107200,107200,62.2],"85|71|115|4275":[112600,101340,63.5]},"heat":[],"electrical":{"208/3":{"D":{"kits":{"0":{"mca":55.2,"mop":70.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":64.8,"mopConv":80.0,"mcaPe":58.5,"mopPe":70.0,"mcaBoth":68.1,"mopBoth":80.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":94.3,"mop":100.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":104.0,"mopConv":110.0,"mcaPe":97.6,"mopPe":100.0,"mcaBoth":107.0,"mopBoth":110.0,"kw":15,"kit":"EH*D-3M15","kitFla":31.3},"30":{"mca":133.0,"mop":150.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":143.0,"mopConv":150.0,"mcaPe":137.0,"mopPe":150.0,"mcaBoth":146.0,"mopBoth":150.0,"kw":30,"kit":"EH*D-3M30","kitFla":62.5},"45":{"mca":172.0,"mop":175.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":182.0,"mopConv":200.0,"mcaPe":176.0,"mopPe":200.0,"mcaBoth":185.0,"mopBoth":200.0,"kw":45,"kit":"EH*D-3M45","kitFla":93.8}},"model":"DSH1203D","mca":55.2,"mop":70.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":64.8,"mopConv":80.0,"mcaPe":58.5,"mopPe":70.0,"mcaBoth":68.1,"mopBoth":80.0},"W":{"kits":{"0":{"mca":58.8,"mop":70.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":68.4,"mopConv":80.0,"mcaPe":62.1,"mopPe":70.0,"mcaBoth":71.7,"mopBoth":80.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":97.9,"mop":100.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":107.0,"mopConv":110.0,"mcaPe":101.0,"mopPe":110.0,"mcaBoth":111.0,"mopBoth":125.0,"kw":15,"kit":"EH*D-3M15","kitFla":31.3},"30":{"mca":137.0,"mop":150.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":147.0,"mopConv":150.0,"mcaPe":140.0,"mopPe":150.0,"mcaBoth":150.0,"mopBoth":150.0,"kw":30,"kit":"EH*D-3M30","kitFla":62.5},"45":{"mca":176.0,"mop":200.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":186.0,"mopConv":200.0,"mcaPe":179.0,"mopPe":200.0,"mcaBoth":189.0,"mopBoth":200.0,"kw":45,"kit":"EH*D-3M45","kitFla":93.8}},"model":"DSH1203W","mca":58.8,"mop":70.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":68.4,"mopConv":80.0,"mcaPe":62.1,"mopPe":70.0,"mcaBoth":71.7,"mopBoth":80.0}},"460/3":{"D":{"kits":{"0":{"mca":27.3,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":31.6,"mopConv":35.0,"mcaPe":28.5,"mopPe":35.0,"mcaBoth":32.8,"mopBoth":40.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":49.8,"mop":50.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":54.1,"mopConv":60.0,"mcaPe":51.0,"mopPe":60.0,"mcaBoth":55.3,"mopBoth":60.0,"kw":15,"kit":"EH*D-4M15","kitFla":18.0},"30":{"mca":72.4,"mop":80.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":76.7,"mopConv":80.0,"mcaPe":73.6,"mopPe":80.0,"mcaBoth":77.9,"mopBoth":80.0,"kw":30,"kit":"EH*D-4M30","kitFla":36.1},"45":{"mca":94.9,"mop":100.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":99.2,"mopConv":100.0,"mcaPe":96.1,"mopPe":100.0,"mcaBoth":100.0,"mopBoth":110.0,"kw":45,"kit":"EH*D-4M45","kitFla":54.1}},"model":"DSH1204D","mca":27.3,"mop":30.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":31.6,"mopConv":35.0,"mcaPe":28.5,"mopPe":35.0,"mcaBoth":32.8,"mopBoth":40.0},"W":{"kits":{"0":{"mca":30.7,"mop":40.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":35.0,"mopConv":45.0,"mcaPe":31.9,"mopPe":40.0,"mcaBoth":36.2,"mopBoth":45.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":53.2,"mop":60.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":57.5,"mopConv":60.0,"mcaPe":54.4,"mopPe":60.0,"mcaBoth":58.7,"mopBoth":60.0,"kw":15,"kit":"EH*D-4M15","kitFla":18.0},"30":{"mca":75.8,"mop":80.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":80.1,"mopConv":90.0,"mcaPe":77.0,"mopPe":80.0,"mcaBoth":81.3,"mopBoth":90.0,"kw":30,"kit":"EH*D-4M30","kitFla":36.1},"45":{"mca":98.3,"mop":100.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":103.0,"mopConv":110.0,"mcaPe":99.5,"mopPe":100.0,"mcaBoth":104.0,"mopBoth":110.0,"kw":45,"kit":"EH*D-4M45","kitFla":54.1}},"model":"DSH1204W","mca":30.7,"mop":40.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":35.0,"mopConv":45.0,"mcaPe":31.9,"mopPe":40.0,"mcaBoth":36.2,"mopBoth":45.0}}},"airflow":{"source":"SS-DSH7-R32","ranges":{"D|":{"espMin":0.2,"espMax":0.8,"cfmMin":3664,"cfmMax":4430,"cfmAtEspMax":4054,"heatMin":null,"heatMax":null},"W|":{"espMin":0.2,"espMax":1.8,"cfmMin":3558,"cfmMax":5194,"cfmAtEspMax":4050,"heatMin":null,"heatMax":null}},"eheat":{"D|15":{"min":3200,"max":null},"D|30":{"min":3200,"max":null},"D|45":{"min":3200,"max":null},"W|15":{"min":3200,"max":null},"W|30":{"min":3200,"max":null},"W|45":{"min":3200,"max":null}}},"motors":["D","W"],"hpHeat":{"basis":"DB","axes":{"eatDb":[70],"oa":[-5,0,5,10,15,17,20,25,30,35,40,45,47,50,55,60,65],"airflow":[3850]},"points":{"70|65|3850":[152460,35.26,10.92,4.09],"70|60|3850":[142240,33.22,10.66,3.91],"70|55|3850":[132190,31.17,10.41,3.72],"70|50|3850":[122310,29.13,10.15,3.53],"70|47|3850":[116000,27.9,10,3.4],"70|45|3850":[111230,26.75,9.9,3.29],"70|40|3850":[99230,23.87,9.64,3.02],"70|35|3850":[88270,21.23,9.39,2.76],"70|30|3850":[79340,19.08,9.13,2.55],"70|25|3850":[72670,17.48,8.88,2.4],"70|20|3850":[67680,16.28,8.62,2.3],"70|17|3850":[65000,15.63,8.47,2.25],"70|15|3850":[61600,14.81,8.36,2.16],"70|10|3850":[53100,12.77,8.11,1.92],"70|5|3850":[44600,10.73,7.85,1.66],"70|0|3850":[36100,8.68,7.6,1.39],"70|-5|3850":[27600,6.64,7.34,1.1]}}},"DSH150":{"family":"DSH","type":"HEAT PUMP","efficiency":"LOW","tons":12.5,"axes":{"eatDb":[70,75,80,85],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115],"airflow":[3750,4300,6250]},"cooling":{"70|59|65|3750":[144970,85532,49.38],"70|63|65|3750":[147030,77926,51.25],"70|67|65|3750":[151370,63575,54.74],"70|59|75|3750":[143670,84765,49.43],"70|63|75|3750":[145720,77232,51.3],"70|67|75|3750":[150070,63029,54.79],"70|59|85|3750":[139870,85321,49.17],"70|63|85|3750":[141920,78056,51.04],"70|67|85|3750":[146270,64359,54.53],"70|59|95|3750":[133330,85331,49.45],"70|63|95|3750":[135390,77172,51.32],"70|67|95|3750":[139730,62878,54.81],"70|59|105|3750":[125350,83984,49.7],"70|63|105|3750":[127400,76440,51.57],"70|67|105|3750":[131750,61922,55.06],"70|59|115|3750":[118050,88537,48.53],"70|63|115|3750":[120110,80474,50.4],"70|67|115|3750":[124450,65959,53.89],"75|59|65|3750":[145060,101542,50.27],"75|63|65|3750":[147110,94150,52.14],"75|67|65|3750":[151460,80274,55.63],"75|71|65|3750":[158100,64821,59.25],"75|59|75|3750":[143750,102062,50.32],"75|63|75|3750":[145810,94776,52.19],"75|67|75|3750":[150150,79580,55.68],"75|71|75|3750":[156790,64284,59.3],"75|59|85|3750":[139950,103563,50.05],"75|63|85|3750":[142010,95147,51.93],"75|67|85|3750":[146360,80498,55.42],"75|71|85|3750":[152990,65786,59.04],"75|59|95|3750":[133420,101399,50.34],"75|63|95|3750":[135470,93474,52.21],"75|67|95|3750":[139820,79697,55.7],"75|71|95|3750":[146460,64442,59.32],"75|59|105|3750":[125430,100344,50.59],"75|63|105|3750":[127480,93060,52.46],"75|67|105|3750":[131830,79098,55.95],"75|71|105|3750":[138470,63696,59.57],"75|59|115|3750":[118140,105145,49.42],"75|63|115|3750":[120190,97354,51.29],"75|67|115|3750":[124540,83442,54.78],"75|71|115|3750":[131180,68214,58.4],"80|59|65|3750":[145810,119564,51.13],"80|63|65|3750":[147860,110895,53],"80|67|65|3750":[152210,97414,56.49],"80|71|65|3750":[158850,82602,60.11],"80|59|75|3750":[144510,118498,51.18],"80|63|75|3750":[146560,111386,53.05],"80|67|75|3750":[150910,96582,56.54],"80|71|75|3750":[157550,81926,60.16],"80|59|85|3750":[140710,119603,50.91],"80|63|85|3750":[142760,112780,52.78],"80|67|85|3750":[147110,98564,56.28],"80|71|85|3750":[153750,83025,59.9],"80|59|95|3750":[134170,119411,51.2],"80|63|95|3750":[136230,111709,53.07],"80|67|95|3750":[140570,96993,56.56],"80|71|95|3750":[147210,82438,60.18],"80|59|105|3750":[126180,117347,51.45],"80|63|105|3750":[128240,110286,53.32],"80|67|105|3750":[132580,95458,56.81],"80|71|105|3750":[139220,80748,60.43],"80|59|115|3750":[118890,118890,51.18],"80|63|115|3750":[120950,114903,52.15],"80|67|115|3750":[125290,100232,55.64],"80|71|115|3750":[131930,85755,59.26],"85|59|65|3750":[148260,134917,52.45],"85|63|65|3750":[150320,126269,54.32],"85|67|65|3750":[154660,112902,57.82],"85|71|65|3750":[161300,96780,61.44],"85|59|75|3750":[146960,133734,52.5],"85|63|75|3750":[149010,126658,54.37],"85|67|75|3750":[153360,111953,57.87],"85|71|75|3750":[160000,97600,61.49],"85|59|85|3750":[143160,134570,52.24],"85|63|85|3750":[145210,127785,54.11],"85|67|85|3750":[149560,113666,57.6],"85|71|85|3750":[156200,98406,61.22],"85|59|95|3750":[136620,133888,52.52],"85|63|95|3750":[138680,126199,54.39],"85|67|95|3750":[143020,111556,57.89],"85|71|95|3750":[149660,97279,61.51],"85|59|105|3750":[128640,128640,53.82],"85|63|105|3750":[130690,125462,54.64],"85|67|105|3750":[135040,110733,58.14],"85|71|105|3750":[141670,96336,61.76],"85|59|115|3750":[121340,121340,55.58],"85|63|115|3750":[123400,123400,55.09],"85|67|115|3750":[127740,116243,56.97],"85|71|115|3750":[134380,100785,60.58],"70|59|65|4300":[147400,89914,50.9],"70|63|65|4300":[149450,82198,52.77],"70|67|65|4300":[153800,64596,56.27],"70|59|75|4300":[146090,90576,50.95],"70|63|75|4300":[148150,81483,52.82],"70|67|75|4300":[152500,64050,56.32],"70|59|85|4300":[142300,91072,50.69],"70|63|85|4300":[144350,82279,52.56],"70|67|85|4300":[148700,65428,56.05],"70|59|95|4300":[135760,89602,50.97],"70|63|95|4300":[137810,81308,52.84],"70|67|95|4300":[142160,63972,56.34],"70|59|105|4300":[127770,89439,51.22],"70|63|105|4300":[129830,80495,53.09],"70|67|105|4300":[134170,63060,56.59],"70|59|115|4300":[120480,93974,50.05],"70|63|115|4300":[122530,85771,51.92],"70|67|115|4300":[126880,68515,55.41],"75|59|65|4300":[147480,109135,51.79],"75|63|65|4300":[149540,101687,53.66],"75|67|65|4300":[153880,84634,57.15],"75|71|65|4300":[160520,67418,60.77],"75|59|75|4300":[146180,109635,51.84],"75|63|75|4300":[148230,100796,53.71],"75|67|75|4300":[152580,83919,57.2],"75|71|75|4300":[159220,66872,60.82],"75|59|85|4300":[142380,111056,51.58],"75|63|85|4300":[144440,102552,53.45],"75|67|85|4300":[148780,84805,56.94],"75|71|85|4300":[155420,68385,60.56],"75|59|95|4300":[135840,110030,51.86],"75|63|95|4300":[137900,100667,53.73],"75|67|95|4300":[142250,83927,57.22],"75|71|95|4300":[148880,66996,60.84],"75|59|105|4300":[127860,108681,52.11],"75|63|105|4300":[129910,100031,53.98],"75|67|105|4300":[134260,83241,57.47],"75|71|105|4300":[140900,66223,61.09],"75|59|115|4300":[120560,113326,50.94],"75|63|115|4300":[122620,105453,52.81],"75|67|115|4300":[126960,88872,56.3],"75|71|115|4300":[133600,70808,59.92],"80|59|65|4300":[148240,128969,52.65],"80|63|65|4300":[150290,120232,54.52],"80|67|65|4300":[154640,103609,58.01],"80|71|65|4300":[161280,87091,61.63],"80|59|75|4300":[146930,129298,52.7],"80|63|75|4300":[148990,120682,54.57],"80|67|75|4300":[153330,104264,58.06],"80|71|75|4300":[159970,86384,61.68],"80|59|85|4300":[143130,130248,52.44],"80|63|85|4300":[145190,121960,54.31],"80|67|85|4300":[149540,104678,57.8],"80|71|85|4300":[156170,87455,61.42],"80|59|95|4300":[136600,128404,52.72],"80|63|95|4300":[138650,120626,54.59],"80|67|95|4300":[143000,102960,58.08],"80|71|95|4300":[149640,86791,61.7],"80|59|105|4300":[128610,127324,52.97],"80|63|105|4300":[130670,118910,54.84],"80|67|105|4300":[135010,102608,58.33],"80|71|105|4300":[141650,84990,61.95],"80|59|115|4300":[121320,121320,54.35],"80|63|115|4300":[123370,123370,53.92],"80|67|115|4300":[127720,108562,57.16],"80|71|115|4300":[134360,91365,60.78],"85|59|65|4300":[150690,146169,53.98],"85|63|65|4300":[152740,137466,55.85],"85|67|65|4300":[157090,120959,59.34],"85|71|65|4300":[163730,104787,62.96],"85|59|75|4300":[149380,146392,54.03],"85|63|75|4300":[151440,137810,55.9],"85|67|75|4300":[155790,121516,59.39],"85|71|75|4300":[162420,103949,63.01],"85|59|85|4300":[145590,145590,54.22],"85|63|85|4300":[147640,138782,55.63],"85|67|85|4300":[151990,123112,59.13],"85|71|85|4300":[158630,104696,62.75],"85|59|95|4300":[139050,139050,55.6],"85|63|95|4300":[141100,136867,55.92],"85|67|95|4300":[145450,120723,59.41],"85|71|95|4300":[152090,103421,63.03],"85|59|105|4300":[131060,131060,57.29],"85|63|105|4300":[133120,133120,56.86],"85|67|105|4300":[137460,119590,59.66],"85|71|105|4300":[144100,102311,63.28],"85|59|115|4300":[123770,123770,58.83],"85|63|115|4300":[125820,125820,58.4],"85|67|115|4300":[130170,124963,58.49],"85|71|115|4300":[136810,108080,62.11],"70|59|65|6250":[156330,112558,53.6],"70|63|65|6250":[158380,99779,55.47],"70|67|65|6250":[162730,76483,58.97],"70|59|75|6250":[155030,111622,53.66],"70|63|75|6250":[157080,98960,55.53],"70|67|75|6250":[161430,75872,59.02],"70|59|85|6250":[151230,114935,53.39],"70|63|85|6250":[153280,101165,55.26],"70|67|85|6250":[157630,77239,58.76],"70|59|95|6250":[144690,112858,53.67],"70|63|95|6250":[146750,99790,55.55],"70|67|95|6250":[151090,75545,59.04],"70|59|105|6250":[136700,110727,53.92],"70|63|105|6250":[138760,97132,55.8],"70|67|105|6250":[143100,72981,59.29],"70|59|115|6250":[129410,119057,52.75],"70|63|115|6250":[131470,105176,54.62],"70|67|115|6250":[135810,81486,58.12],"75|59|65|6250":[156410,140769,54.49],"75|63|65|6250":[158470,128361,56.36],"75|67|65|6250":[162820,104205,59.85],"75|71|65|6250":[169450,79641,63.47],"75|59|75|6250":[155110,141150,54.54],"75|63|75|6250":[157170,127308,56.41],"75|67|75|6250":[161510,103366,59.91],"75|71|75|6250":[168150,79031,63.52],"75|59|85|6250":[151310,142231,54.28],"75|63|85|6250":[153370,128831,56.15],"75|67|85|6250":[157710,105666,59.64],"75|71|85|6250":[164350,80531,63.26],"75|59|95|6250":[144780,140437,54.56],"75|63|95|6250":[146830,127742,56.43],"75|67|95|6250":[151180,104314,59.92],"75|71|95|6250":[157820,78910,63.54],"75|59|105|6250":[136790,136790,55.1],"75|63|105|6250":[138840,126344,56.68],"75|67|105|6250":[143190,101665,60.17],"75|71|105|6250":[149830,76413,63.79],"75|59|115|6250":[129500,129500,56.16],"75|63|115|6250":[131550,131550,55.87],"75|67|115|6250":[135900,110079,59],"75|71|115|6250":[142540,85524,62.62],"80|59|65|6250":[157170,157170,57.14],"80|63|65|6250":[159220,156036,57.22],"80|67|65|6250":[163570,132492,60.71],"80|71|65|6250":[170210,107232,64.33],"80|59|75|6250":[155870,155870,57.33],"80|63|75|6250":[157920,156341,57.27],"80|67|75|6250":[162270,131439,60.76],"80|71|75|6250":[168910,108102,64.38],"80|59|85|6250":[152070,152070,57.88],"80|63|85|6250":[154120,154120,57.58],"80|67|85|6250":[158470,134700,60.5],"80|71|85|6250":[165110,108973,64.12],"80|59|95|6250":[145530,145530,58.83],"80|63|95|6250":[147590,147590,58.53],"80|67|95|6250":[151930,132179,60.78],"80|71|95|6250":[158570,107828,64.4],"80|59|105|6250":[137540,137540,59.99],"80|63|105|6250":[139600,139600,59.69],"80|67|105|6250":[143940,130985,61.03],"80|71|105|6250":[150580,105406,64.65],"80|59|115|6250":[130250,130250,61.05],"80|63|115|6250":[132300,132300,60.76],"80|67|115|6250":[136650,136650,60.12],"80|71|115|6250":[143290,113199,63.48],"85|59|65|6250":[159620,159620,61.78],"85|63|65|6250":[161670,161670,61.48],"85|67|65|6250":[166020,157719,62.04],"85|71|65|6250":[172660,132948,65.66],"85|59|75|6250":[158320,158320,61.97],"85|63|75|6250":[160370,160370,61.67],"85|67|75|6250":[164720,158131,62.09],"85|71|75|6250":[171360,131947,65.71],"85|59|85|6250":[154520,154520,62.52],"85|63|85|6250":[156570,156570,62.23],"85|67|85|6250":[160920,159311,61.83],"85|71|85|6250":[167560,134048,65.45],"85|59|95|6250":[147980,147980,63.48],"85|63|95|6250":[150040,150040,63.18],"85|67|95|6250":[154380,154380,62.54],"85|71|95|6250":[161020,132036,65.73],"85|59|105|6250":[139990,139990,64.64],"85|63|105|6250":[142050,142050,64.34],"85|67|105|6250":[146390,146390,63.71],"85|71|105|6250":[153030,130076,65.98],"85|59|115|6250":[132700,132700,65.7],"85|63|115|6250":[134760,134760,65.4],"85|67|115|6250":[139100,139100,64.77],"85|71|115|6250":[145740,138453,64.81]},"heat":[],"electrical":{"208/3":{"D":{"kits":{"0":{"mca":65.1,"mop":80.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":74.7,"mopConv":90.0,"mcaPe":68.4,"mopPe":80.0,"mcaBoth":78.0,"mopBoth":90.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":104.0,"mop":110.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":114.0,"mopConv":125.0,"mcaPe":108.0,"mopPe":110.0,"mcaBoth":117.0,"mopBoth":125.0,"kw":15,"kit":"EH*D-3M15","kitFla":31.3},"30":{"mca":140.0,"mop":150.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":150.0,"mopConv":150.0,"mcaPe":143.0,"mopPe":150.0,"mcaBoth":153.0,"mopBoth":175.0,"kw":30,"kit":"EH*D-3M30","kitFla":60.0},"45":{"mca":182.0,"mop":200.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":192.0,"mopConv":200.0,"mcaPe":186.0,"mopPe":200.0,"mcaBoth":195.0,"mopBoth":200.0,"kw":45,"kit":"EH*D-3M45","kitFla":93.8},"60":{"mca":215.0,"mop":225.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":225.0,"mopConv":225.0,"mcaPe":219.0,"mopPe":225.0,"mcaBoth":228.0,"mopBoth":250.0,"kw":60,"kit":"EH*D-3M60","kitFla":120.0}},"model":"DSH1503D","mca":65.1,"mop":80.0,"hp":3.5,"convFla":9.6,"peFla":3.3,"mcaConv":74.7,"mopConv":90.0,"mcaPe":68.4,"mopPe":80.0,"mcaBoth":78.0,"mopBoth":90.0},"W":{"kits":{"0":{"mca":68.7,"mop":90.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":78.3,"mopConv":100.0,"mcaPe":72.0,"mopPe":90.0,"mcaBoth":81.6,"mopBoth":100.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":108.0,"mop":110.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":117.0,"mopConv":125.0,"mcaPe":111.0,"mopPe":125.0,"mcaBoth":121.0,"mopBoth":125.0,"kw":15,"kit":"EH*D-3M15","kitFla":31.3},"30":{"mca":144.0,"mop":150.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":153.0,"mopConv":175.0,"mcaPe":147.0,"mopPe":150.0,"mcaBoth":157.0,"mopBoth":175.0,"kw":30,"kit":"EH*D-3M30","kitFla":60.0},"45":{"mca":186.0,"mop":200.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":196.0,"mopConv":200.0,"mcaPe":189.0,"mopPe":200.0,"mcaBoth":199.0,"mopBoth":200.0,"kw":45,"kit":"EH*D-3M45","kitFla":93.8},"60":{"mca":219.0,"mop":225.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":228.0,"mopConv":250.0,"mcaPe":222.0,"mopPe":225.0,"mcaBoth":232.0,"mopBoth":250.0,"kw":60,"kit":"EH*D-3M60","kitFla":120.0}},"model":"DSH1503W","mca":68.7,"mop":90.0,"hp":5,"convFla":9.6,"peFla":3.3,"mcaConv":78.3,"mopConv":100.0,"mcaPe":72.0,"mopPe":90.0,"mcaBoth":81.6,"mopBoth":100.0}},"460/3":{"D":{"kits":{"0":{"mca":31.6,"mop":40.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":35.9,"mopConv":45.0,"mcaPe":32.8,"mopPe":40.0,"mcaBoth":37.1,"mopBoth":45.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":54.2,"mop":60.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":58.5,"mopConv":60.0,"mcaPe":55.4,"mopPe":60.0,"mcaBoth":59.7,"mopBoth":60.0,"kw":15,"kit":"EH*D-4M15","kitFla":18.0},"30":{"mca":74.9,"mop":80.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":79.2,"mopConv":80.0,"mcaPe":76.1,"mopPe":80.0,"mcaBoth":80.4,"mopBoth":90.0,"kw":30,"kit":"EH*D-4M30","kitFla":34.6},"45":{"mca":99.3,"mop":100.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":104.0,"mopConv":110.0,"mcaPe":100.0,"mopPe":110.0,"mcaBoth":105.0,"mopBoth":110.0,"kw":45,"kit":"EH*D-4M45","kitFla":54.1},"60":{"mca":101.0,"mop":110.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":105.0,"mopConv":110.0,"mcaPe":102.0,"mopPe":110.0,"mcaBoth":106.0,"mopBoth":110.0,"kw":60,"kit":"EH*D-4M60","kitFla":69.3}},"model":"DSH1504D","mca":31.6,"mop":40.0,"hp":3.5,"convFla":4.3,"peFla":1.2,"mcaConv":35.9,"mopConv":45.0,"mcaPe":32.8,"mopPe":40.0,"mcaBoth":37.1,"mopBoth":45.0},"W":{"kits":{"0":{"mca":35.0,"mop":45.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":39.3,"mopConv":50.0,"mcaPe":36.2,"mopPe":45.0,"mcaBoth":40.5,"mopBoth":50.0,"kw":0,"kit":null,"kitFla":null},"15":{"mca":57.6,"mop":60.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":61.9,"mopConv":70.0,"mcaPe":58.8,"mopPe":60.0,"mcaBoth":63.1,"mopBoth":70.0,"kw":15,"kit":"EH*D-4M15","kitFla":18.0},"30":{"mca":78.3,"mop":80.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":82.6,"mopConv":90.0,"mcaPe":79.5,"mopPe":80.0,"mcaBoth":83.8,"mopBoth":90.0,"kw":30,"kit":"EH*D-4M30","kitFla":34.6},"45":{"mca":103.0,"mop":110.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":107.0,"mopConv":110.0,"mcaPe":104.0,"mopPe":110.0,"mcaBoth":108.0,"mopBoth":110.0,"kw":45,"kit":"EH*D-4M45","kitFla":54.1},"60":{"mca":104.0,"mop":110.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":109.0,"mopConv":110.0,"mcaPe":105.0,"mopPe":110.0,"mcaBoth":110.0,"mopBoth":110.0,"kw":60,"kit":"EH*D-4M60","kitFla":69.3}},"model":"DSH1504W","mca":35.0,"mop":45.0,"hp":5,"convFla":4.3,"peFla":1.2,"mcaConv":39.3,"mopConv":50.0,"mcaPe":36.2,"mopPe":45.0,"mcaBoth":40.5,"mopBoth":50.0}}},"airflow":{"source":"SS-DSH7-R32","ranges":{"D|":{"espMin":0.2,"espMax":0.8,"cfmMin":4095,"cfmMax":4970,"cfmAtEspMax":4655,"heatMin":null,"heatMax":null},"W|":{"espMin":0.2,"espMax":1.8,"cfmMin":4010,"cfmMax":5875,"cfmAtEspMax":5000,"heatMin":null,"heatMax":null}},"eheat":{"D|15":{"min":4400,"max":null},"D|30":{"min":4400,"max":null},"D|45":{"min":4400,"max":null},"D|60":{"min":4400,"max":null},"W|15":{"min":3750,"max":null},"W|30":{"min":3750,"max":null},"W|45":{"min":3750,"max":null},"W|60":{"min":3750,"max":null}}},"motors":["D","W"],"hpHeat":{"basis":"DB","axes":{"eatDb":[70],"oa":[-5,0,5,10,15,17,20,25,30,35,40,45,47,50,55,60,65],"airflow":[4300]},"points":{"70|65|4300":[184600,38.22,12.39,4.37],"70|60|4300":[172950,36.16,12.37,4.1],"70|55|4300":[161500,34.1,12.35,3.83],"70|50|4300":[150240,32.03,12.34,3.57],"70|47|4300":[143000,30.79,12.33,3.4],"70|45|4300":[137750,29.66,12.32,3.28],"70|40|4300":[124280,26.76,12.3,2.96],"70|35|4300":[111780,24.07,12.29,2.67],"70|30|4300":[101560,21.87,12.27,2.43],"70|25|4300":[94020,20.25,12.25,2.25],"70|20|4300":[88480,19.05,12.23,2.12],"70|17|4300":[85500,18.41,12.22,2.05],"70|15|4300":[81670,17.59,12.22,1.96],"70|10|4300":[72080,15.52,12.2,1.73],"70|5|4300":[62500,13.46,12.18,1.5],"70|0|4300":[52920,11.39,12.17,1.27],"70|-5|4300":[43330,9.33,12.15,1.05]}}},"DSH180":{"family":"DSH","type":"HEAT PUMP","efficiency":"LOW","tons":15,"axes":{"eatDb":[70,75,80,85,90],"eatWb":[59,63,67,71],"oaCooling":[65,75,85,95,105,115,125],"airflow":[6000,6600,7200,7400,7700]},"cooling":{"70|59|65|6000":[181500,107085,53.81],"70|63|65|6000":[184100,93891,55.9],"70|67|65|6000":[189600,68256,59.74],"70|59|75|6000":[179900,107940,53.77],"70|63|75|6000":[182500,93075,55.84],"70|67|75|6000":[188000,67680,59.64],"70|59|85|6000":[175100,108562,53.48],"70|63|85|6000":[177700,95958,55.47],"70|67|85|6000":[183200,71448,59.14],"70|59|95|6000":[166900,166900,44.71],"70|63|95|6000":[169500,94920,55.6],"70|67|95|6000":[175000,71750,59.06],"70|59|105|6000":[156800,156800,46.24],"70|63|105|6000":[159400,92452,55.87],"70|67|105|6000":[164900,72556,59.09],"70|59|115|6000":[147700,147700,47.63],"70|63|115|6000":[150200,96128,55.4],"70|67|115|6000":[155700,76293,58.37],"70|59|125|6000":[142700,142700,48.4],"70|63|125|6000":[145300,145300,48],"70|67|125|6000":[150800,93496,55.8],"75|59|65|6000":[181600,132568,54.92],"75|63|65|6000":[184200,119730,56.96],"75|67|65|6000":[189700,94850,60.68],"75|71|65|6000":[198100,67354,64.7],"75|59|75|6000":[180000,180000,47.73],"75|63|75|6000":[182600,118690,56.93],"75|67|75|6000":[188100,94050,60.61],"75|71|75|6000":[196400,68740,64.6],"75|59|85|6000":[175200,175200,48.45],"75|63|85|6000":[177800,120904,56.66],"75|67|85|6000":[183300,97149,60.22],"75|71|85|6000":[191600,72808,64.1],"75|59|95|6000":[167000,167000,49.7],"75|63|95|6000":[169600,118720,56.97],"75|67|95|6000":[175100,96305,60.31],"75|71|95|6000":[183400,73360,64],"75|59|105|6000":[156900,156900,51.22],"75|63|105|6000":[159500,116435,57.45],"75|67|105|6000":[165000,95700,60.55],"75|71|105|6000":[173400,72828,63.9],"75|59|115|6000":[147800,147800,52.61],"75|63|115|6000":[150400,150400,52.22],"75|67|115|6000":[155800,98154,60.03],"75|71|115|6000":[164200,78816,63.1],"75|59|125|6000":[142800,142800,53.4],"75|63|125|6000":[145400,145400,53],"75|67|125|6000":[150900,114684,57.5],"75|71|125|6000":[159200,97112,60.3],"80|59|65|6000":[182600,182600,52.33],"80|63|65|6000":[185200,144456,58.02],"80|67|65|6000":[190700,122048,61.65],"80|71|65|6000":[199000,95520,65.6],"80|59|75|6000":[181000,181000,52.58],"80|63|75|6000":[183500,144965,58.02],"80|67|75|6000":[189000,120960,61.61],"80|71|75|6000":[197400,96726,65.5],"80|59|85|6000":[176200,176200,53.31],"80|63|85|6000":[178800,146616,57.85],"80|67|85|6000":[184200,123414,61.31],"80|71|85|6000":[192600,98226,65],"80|59|95|6000":[167900,167900,54.55],"80|63|95|6000":[170500,170500,54.16],"80|67|95|6000":[176000,121440,61.58],"80|71|95|6000":[184400,97732,65.1],"80|59|105|6000":[157900,157900,56.08],"80|63|105|6000":[160500,160500,55.68],"80|67|105|6000":[166000,117860,62.02],"80|71|105|6000":[174300,97608,65.2],"80|59|115|6000":[148700,148700,57.47],"80|63|115|6000":[151300,151300,57.08],"80|67|115|6000":[156800,120736,61.68],"80|71|115|6000":[165100,100711,64.6],"80|59|125|6000":[143800,143800,58.2],"80|63|125|6000":[146400,146400,57.8],"80|67|125|6000":[151800,151800,57],"80|71|125|6000":[160200,118548,61.9],"85|59|65|6000":[185700,185700,56.87],"85|63|65|6000":[188300,167587,59.49],"85|67|65|6000":[193700,145275,63.1],"85|71|65|6000":[202100,119239,66.9],"85|59|75|6000":[184000,184000,57.11],"85|63|75|6000":[186600,186600,56.72],"85|67|75|6000":[192100,144075,63.09],"85|71|75|6000":[200500,120300,66.9],"85|59|85|6000":[179300,179300,57.84],"85|63|85|6000":[181800,181800,57.45],"85|67|85|6000":[187300,146094,62.86],"85|71|85|6000":[195700,121334,66.5],"85|59|95|6000":[171000,171000,59.09],"85|63|95|6000":[173600,173600,58.69],"85|67|95|6000":[179100,143280,63.25],"85|71|95|6000":[187400,121810,66.7],"85|59|105|6000":[161000,161000,60.61],"85|63|105|6000":[163600,163600,60.22],"85|67|105|6000":[169000,169000,59.39],"85|71|105|6000":[177400,118858,67],"85|59|115|6000":[151800,151800,62],"85|63|115|6000":[154400,154400,61.61],"85|67|115|6000":[159900,159900,60.78],"85|71|115|6000":[168200,122786,66.5],"85|59|125|6000":[146900,146900,62.7],"85|63|125|6000":[149400,149400,62.4],"85|67|125|6000":[154900,154900,61.5],"85|71|125|6000":[163300,163300,60.3],"90|59|65|6000":[189400,189400,61.3],"90|63|65|6000":[192000,192000,60.9],"90|67|65|6000":[197500,163925,65.2],"90|71|65|6000":[205800,137886,69],"90|59|75|6000":[187800,187800,61.5],"90|63|75|6000":[190400,190400,61.2],"90|67|75|6000":[195800,164472,65.2],"90|71|75|6000":[204200,138856,69],"90|59|85|6000":[183000,183000,62.3],"90|63|85|6000":[185600,185600,61.9],"90|67|85|6000":[191100,191100,61.1],"90|71|85|6000":[199400,141574,68.6],"90|59|95|6000":[174800,174800,63.5],"90|63|95|6000":[177400,177400,63.1],"90|67|95|6000":[182800,182800,62.3],"90|71|95|6000":[191200,139576,68.9],"90|59|105|6000":[164700,164700,65],"90|63|105|6000":[167300,167300,64.7],"90|67|105|6000":[172800,172800,63.8],"90|71|105|6000":[181100,135825,69.3],"90|59|115|6000":[155500,155500,66.4],"90|63|115|6000":[158100,158100,66],"90|67|115|6000":[163600,163600,65.2],"90|71|115|6000":[172000,172000,63.9],"90|59|125|6000":[150600,150600,67.2],"90|63|125|6000":[153200,153200,66.8],"90|67|125|6000":[158600,158600,66],"90|71|125|6000":[167000,167000,64.7],"70|59|65|6600":[182800,118820,53.62],"70|63|65|6600":[185400,105678,55.52],"70|67|65|6600":[190900,80178,58.99],"70|59|75|6600":[181200,119592,53.6],"70|63|75|6600":[183800,104766,55.47],"70|67|75|6600":[189200,81356,58.9],"70|59|85|6600":[176400,119952,53.37],"70|63|85|6600":[179000,107400,55.17],"70|67|85|6600":[184500,83025,58.49],"70|59|95|6600":[168200,168200,46.84],"70|63|95|6600":[170800,105896,55.36],"70|67|95|6600":[176200,82814,58.48],"70|59|105|6600":[158100,158100,48.22],"70|63|105|6600":[160700,104455,55.68],"70|67|105|6600":[166200,83100,58.59],"70|59|115|6600":[148900,148900,49.49],"70|63|115|6600":[151500,106050,55.33],"70|67|115|6600":[157000,86350,58],"70|59|125|6600":[144000,144000,50.2],"70|63|125|6600":[146600,146600,49.8],"70|67|125|6600":[152000,103360,55.7],"75|59|65|6600":[182900,144491,55.06],"75|63|65|6600":[185500,131705,56.9],"75|67|65|6600":[191000,106960,60.27],"75|71|65|6600":[199300,79720,63.9],"75|59|75|6600":[181300,181300,50.03],"75|63|75|6600":[183900,132408,56.89],"75|67|75|6600":[189300,107901,60.22],"75|71|75|6600":[197700,81057,63.8],"75|59|85|6600":[176500,176500,50.69],"75|63|85|6600":[179100,132534,56.68],"75|67|85|6600":[184600,108914,59.89],"75|71|85|6600":[192900,84876,63.4],"75|59|95|6600":[168300,168300,51.82],"75|63|95|6600":[170900,129884,57.03],"75|67|95|6600":[176300,109306,60.05],"75|71|95|6600":[184700,84962,63.3],"75|59|105|6600":[158200,158200,53.21],"75|63|105|6600":[160800,127032,57.55],"75|67|105|6600":[166300,106432,60.35],"75|71|105|6600":[174600,83808,63.4],"75|59|115|6600":[149000,149000,54.47],"75|63|115|6600":[151600,151600,54.11],"75|67|115|6600":[157100,109970,59.94],"75|71|115|6600":[165500,89370,62.7],"75|59|125|6600":[144100,144100,55.2],"75|63|125|6600":[146700,146700,54.8],"75|67|125|6600":[152200,126326,57.7],"75|71|125|6600":[160500,107535,60.2],"80|59|65|6600":[183900,183900,54.67],"80|63|65|6600":[186500,158525,58.29],"80|67|65|6600":[191900,134330,61.57],"80|71|65|6600":[200300,108162,65.1],"80|59|75|6600":[182200,182200,54.9],"80|63|75|6600":[184800,157080,58.31],"80|67|75|6600":[190300,133210,61.55],"80|71|75|6600":[198600,109230,65],"80|59|85|6600":[177500,177500,55.56],"80|63|85|6600":[180000,158400,58.19],"80|67|85|6600":[185500,135415,61.31],"80|71|85|6600":[193900,112462,64.6],"80|59|95|6600":[169200,169200,56.69],"80|63|95|6600":[171800,171800,56.33],"80|67|95|6600":[177300,132975,61.62],"80|71|95|6600":[185600,111360,64.8],"80|59|105|6600":[159200,159200,58.08],"80|63|105|6600":[161800,161800,57.72],"80|67|105|6600":[167200,130416,62.11],"80|71|105|6600":[175600,108872,65],"80|59|115|6600":[150000,150000,59.34],"80|63|115|6600":[152600,152600,58.98],"80|67|115|6600":[158000,131140,61.86],"80|71|115|6600":[166400,113152,64.5],"80|59|125|6600":[145000,145000,60],"80|63|125|6600":[147600,147600,59.7],"80|67|125|6600":[153100,153100,58.9],"80|71|125|6600":[161500,130815,62.1],"85|59|65|6600":[187000,187000,59.25],"85|63|65|6600":[189500,181920,60.04],"85|67|65|6600":[195000,157950,63.3],"85|71|65|6600":[203400,132210,66.7],"85|59|75|6600":[185300,185300,59.47],"85|63|75|6600":[187900,187900,59.12],"85|67|75|6600":[193400,156654,63.3],"85|71|75|6600":[201700,133122,66.7],"85|59|85|6600":[180500,180500,60.13],"85|63|85|6600":[183100,183100,59.78],"85|67|85|6600":[188600,158424,63.13],"85|71|85|6600":[19700