{
  "productType": "MARVAIR VERTICAL WALL MOUNT",
  "assetsFolder": "MARVAIR",
  "scheduleTitle": "VERTICAL WALL MOUNTED PACKAGED AIR HANDLING UNIT SCHEDULE",
  "supportsMultiRowSelections": false,
  "searchSchema": {
    "displayName": "Marvair Vertical Wall Mount",
    "description": "Vertical wall-mount packaged air handling units. Enter design loads and the page returns models that meet the targets within your tolerance.",
    "targets": [
      {
        "label": "Nominal Size",
        "col": "C",
        "unit": "tons",
        "defaultTolerance": 10
      },
      {
        "label": "Total Cooling Capacity",
        "col": "E",
        "unit": "BTU/h",
        "defaultTolerance": 10
      },
      {
        "label": "Sensible Cooling Capacity",
        "col": "F",
        "unit": "BTU/h",
        "defaultTolerance": 10
      },
      {
        "label": "Electric Heat",
        "col": "I",
        "unit": "kW",
        "defaultTolerance": 10
      },
      {
        "label": "Airflow",
        "col": "D",
        "unit": "CFM",
        "defaultTolerance": 10
      }
    ]
  },
  "scheduleHeader": {
    "columnLetters": [
      "A",
      "B",
      "C",
      "D",
      "E",
      "F",
      "G",
      "H",
      "I",
      "J",
      "K",
      "L",
      "M",
      "N",
      "O",
      "P",
      "Q"
    ],
    "rows": [
      [
        {
          "col": "A",
          "value": "VERTICAL WALL MOUNTED PACKAGED AIR HANDLING UNIT SCHEDULE",
          "colspan": 17,
          "rowspan": 1
        }
      ],
      [
        {
          "col": "A",
          "value": "MAKE",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "B",
          "value": "MODEL",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "C",
          "value": "NOMINAL SIZE (TONS)",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "D",
          "value": "CFM",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "E",
          "value": "TOTAL CAPACITY",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "F",
          "value": "SENSIBLE CAPACITY",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "G",
          "value": "COOLING STAGES",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "H",
          "value": "OUTSIDE AIR (°F)",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "I",
          "value": "ENTERING AIR DB/WB (°F)",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "J",
          "value": "HEAT PUMP CAPACITY\n(47ºF AMBIENT)",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "K",
          "value": "AUX. ELECTRIC HEAT (KW)",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "L",
          "value": "VOLTS-HZ-PH",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "M",
          "value": "MCA",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "N",
          "value": "MOCP",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "O",
          "value": "REFRIGERANT",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "P",
          "value": "EER",
          "colspan": 1,
          "rowspan": 1
        },
        {
          "col": "Q",
          "value": "IEER",
          "colspan": 1,
          "rowspan": 1
        }
      ]
    ]
  },
  "filterColumns": [
    {
      "name": "TONS",
      "col": "S"
    },
    {
      "name": "ELECTRICAL",
      "col": "T"
    },
    {
      "name": "STAGES",
      "col": "U"
    },
    {
      "name": "HEAT PUMP OR AC",
      "col": "V"
    },
    {
      "name": "ELECTRIC HEAT",
      "col": "W"
    }
  ],
  "documentationColumns": [
    {
      "name": "SUBMITTAL (OUTDOOR UNIT)",
      "col": "Y",
      "folder": "SUBMITTALS",
      "fileExtension": "pdf"
    },
    {
      "name": "SUBMITTAL (INDOOR UNIT)",
      "col": "Z",
      "folder": "SUBMITTALS",
      "fileExtension": "pdf"
    },
    {
      "name": "SUBMITTAL (SYSTEM)",
      "col": "AA",
      "folder": "SUBMITTALS",
      "fileExtension": "pdf"
    },
    {
      "name": "ENGINEERING MANUAL (SYSTEM)",
      "col": "AB",
      "folder": "ENGINEERING MANUALS",
      "fileExtension": "pdf"
    },
    {
      "name": "ENGINEERING MANUAL (OUTDOOR UNIT)",
      "col": "AC",
      "folder": "ENGINEERING MANUALS",
      "fileExtension": "pdf"
    },
    {
      "name": "ENGINEERING MANUAL (INDOOR UNIT)",
      "col": "AD",
      "folder": "ENGINEERING MANUALS",
      "fileExtension": "pdf"
    },
    {
      "name": "CAPACITY TABLE",
      "col": "AE",
      "folder": "CAPACITY TABLES",
      "fileExtension": "pdf"
    },
    {
      "name": "INSTALLATION MANUAL (OUTDOOR)",
      "col": "AF",
      "folder": "INSTALLATION MANUALS",
      "fileExtension": "pdf"
    },
    {
      "name": "INSTALLATION MANUAL (INDOOR)",
      "col": "AG",
      "folder": "INSTALLATION MANUALS",
      "fileExtension": "pdf"
    },
    {
      "name": "INSTALLATION MANUAL (SYSTEM)",
      "col": "AH",
      "folder": "INSTALLATION MANUALS",
      "fileExtension": "pdf"
    },
    {
      "name": "REVIT (OUTDOOR)",
      "col": "AI",
      "folder": "REVIT",
      "fileExtension": "zip"
    },
    {
      "name": "REVIT (INDOOR)",
      "col": "AJ",
      "folder": "REVIT",
      "fileExtension": "zip"
    },
    {
      "name": "REVIT (SYSTEM)",
      "col": "AK",
      "folder": "REVIT",
      "fileExtension": "zip"
    },
    {
      "name": "CAD (OUTDOOR)",
      "col": "AL",
      "folder": "CAD",
      "fileExtension": "zip"
    },
    {
      "name": "CAD (INDOOR)",
      "col": "AM",
      "folder": "CAD",
      "fileExtension": "zip"
    },
    {
      "name": "CAD (SYSTEM)",
      "col": "AN",
      "folder": "CAD",
      "fileExtension": "zip"
    },
    {
      "name": "CONTROLS OPTIONS",
      "col": "AO",
      "folder": "CONTROLS",
      "fileExtension": "pdf"
    },
    {
      "name": "OPERATION MANUAL",
      "col": "AP",
      "folder": "OPERATION MANUAL",
      "fileExtension": "pdf"
    }
  ],
  "refrigerantColumns": [],
  "selections": [
    {
      "id": "sel_0001",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AA",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 54.5,
            "N": 60,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0002",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AA",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 57.6,
            "N": 70,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0003",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AA",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 83.7,
            "N": 90,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0004",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AA",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 109.7,
            "N": 110,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0005",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AC",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 38.5,
            "N": 40,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0006",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AC",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 50.6,
            "N": 60,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0007",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AC",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 68.7,
            "N": 70,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0008",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AC",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 18,
            "L": "208/60/3",
            "M": 77.7,
            "N": 80,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 18
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0009",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AD",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 21.4,
            "N": 25,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0010",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AD",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 26.4,
            "N": 30,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0011",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AD",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 35.4,
            "N": 40,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0012",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3090AD",
            "C": 7.5,
            "D": 3500,
            "E": 89000,
            "F": 69092,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 18,
            "L": "460/60/3",
            "M": 39.9,
            "N": 40,
            "O": "R-454B",
            "P": 11.2,
            "Q": 11.8
          },
          "filterData": {
            "TONS": 7.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 18
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0013",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AA",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 82.3,
            "N": 90,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0014",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AA",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 82.3,
            "N": 90,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0015",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AA",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 102.9,
            "N": 110,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0016",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AA",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 128.9,
            "N": 150,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0017",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AC",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 57.5,
            "N": 60,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0018",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AC",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 67.3,
            "N": 70,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0019",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AC",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 85.4,
            "N": 90,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0020",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AC",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 18,
            "L": "208/60/3",
            "M": 94.4,
            "N": 100,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 18
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0021",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AD",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 28.5,
            "N": 30,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0022",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AD",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 33.4,
            "N": 35,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0023",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AD",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 42.4,
            "N": 45,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0024",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3120AD",
            "C": 10,
            "D": 4000,
            "E": 118000,
            "F": 91706,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 18,
            "L": "460/60/3",
            "M": 46.9,
            "N": 50,
            "O": "R-454B",
            "P": 11.6,
            "Q": 11.5
          },
          "filterData": {
            "TONS": 10,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 18
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0025",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3150AC",
            "C": 12.5,
            "D": 4500,
            "E": 146000,
            "F": 106434,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 81,
            "N": 90,
            "O": "R-454B",
            "P": 10.2,
            "Q": 10.9
          },
          "filterData": {
            "TONS": 12.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0026",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3150AC",
            "C": 12.5,
            "D": 4500,
            "E": 146000,
            "F": 106434,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 81,
            "N": 90,
            "O": "R-454B",
            "P": 10.2,
            "Q": 10.9
          },
          "filterData": {
            "TONS": 12.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0027",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3150AC",
            "C": 12.5,
            "D": 4500,
            "E": 146000,
            "F": 106434,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 97.1,
            "N": 110,
            "O": "R-454B",
            "P": 10.2,
            "Q": 10.9
          },
          "filterData": {
            "TONS": 12.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0028",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3150AC",
            "C": 12.5,
            "D": 4500,
            "E": 146000,
            "F": 106434,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 18,
            "L": "208/60/3",
            "M": 106.1,
            "N": 110,
            "O": "R-454B",
            "P": 10.2,
            "Q": 10.9
          },
          "filterData": {
            "TONS": 12.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 18
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0029",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3150AD",
            "C": 12.5,
            "D": 4500,
            "E": 146000,
            "F": 106434,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 35,
            "N": 35,
            "O": "R-454B",
            "P": 10.2,
            "Q": 10.9
          },
          "filterData": {
            "TONS": 12.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0030",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3150AD",
            "C": 12.5,
            "D": 4500,
            "E": 146000,
            "F": 106434,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 36.6,
            "N": 40,
            "O": "R-454B",
            "P": 10.2,
            "Q": 10.9
          },
          "filterData": {
            "TONS": 12.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0031",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3150AD",
            "C": 12.5,
            "D": 4500,
            "E": 146000,
            "F": 106434,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 45.6,
            "N": 50,
            "O": "R-454B",
            "P": 10.2,
            "Q": 10.9
          },
          "filterData": {
            "TONS": 12.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0032",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3150AD",
            "C": 12.5,
            "D": 4500,
            "E": 146000,
            "F": 106434,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 18,
            "L": "460/60/3",
            "M": 50.1,
            "N": 60,
            "O": "R-454B",
            "P": 10.2,
            "Q": 10.9
          },
          "filterData": {
            "TONS": 12.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 18
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0033",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3180AC",
            "C": 15,
            "D": 6000,
            "E": 182000,
            "F": 136830,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 100.4,
            "N": 110,
            "O": "R-454B",
            "P": 9.8,
            "Q": 11.1
          },
          "filterData": {
            "TONS": 15,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0034",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3180AC",
            "C": 15,
            "D": 6000,
            "E": 182000,
            "F": 136830,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 100.4,
            "N": 110,
            "O": "R-454B",
            "P": 9.8,
            "Q": 11.1
          },
          "filterData": {
            "TONS": 15,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0035",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3180AC",
            "C": 15,
            "D": 6000,
            "E": 182000,
            "F": 136830,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 112,
            "N": 125,
            "O": "R-454B",
            "P": 9.8,
            "Q": 11.1
          },
          "filterData": {
            "TONS": 15,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0036",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3180AC",
            "C": 15,
            "D": 6000,
            "E": 182000,
            "F": 136830,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 18,
            "L": "208/60/3",
            "M": 121,
            "N": 125,
            "O": "R-454B",
            "P": 9.8,
            "Q": 11.1
          },
          "filterData": {
            "TONS": 15,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 18
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0037",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3180AD",
            "C": 15,
            "D": 6000,
            "E": 182000,
            "F": 136830,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 47.7,
            "N": 50,
            "O": "R-454B",
            "P": 9.8,
            "Q": 11.1
          },
          "filterData": {
            "TONS": 15,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0038",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3180AD",
            "C": 15,
            "D": 6000,
            "E": 182000,
            "F": 136830,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 47.7,
            "N": 50,
            "O": "R-454B",
            "P": 9.8,
            "Q": 11.1
          },
          "filterData": {
            "TONS": 15,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0039",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3180AD",
            "C": 15,
            "D": 6000,
            "E": 182000,
            "F": 136830,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 54.6,
            "N": 60,
            "O": "R-454B",
            "P": 9.8,
            "Q": 11.1
          },
          "filterData": {
            "TONS": 15,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0040",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH3180AD",
            "C": 15,
            "D": 6000,
            "E": 182000,
            "F": 136830,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 18,
            "L": "460/60/3",
            "M": 59.1,
            "N": 60,
            "O": "R-454B",
            "P": 9.8,
            "Q": 11.1
          },
          "filterData": {
            "TONS": 15,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 18
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MGH DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MGH IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0041",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1018A",
            "C": 1.5,
            "D": 660,
            "E": 17500,
            "F": 13472,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 14.8,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0042",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020A",
            "C": 1.66,
            "D": 760,
            "E": 20000,
            "F": 15619,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 19.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0043",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 21.2,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0044",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 23.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0045",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 24.7,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0046",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 32.7,
            "N": 50,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0047",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 39.3,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0048",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 40.9,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0049",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 51.1,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0050",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 16.7,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0051",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 22.3,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0052",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 21.6,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0053",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 25.4,
            "N": 35,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0054",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 27.3,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0055",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 31.3,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0056",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 38.1,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0057",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 9.5,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0058",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 9.6,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0059",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 11.2,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0060",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 12,
            "N": 15,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0061",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 13.2,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0062",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 14.5,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0063",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 16.1,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0064",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1018A",
            "C": 1.5,
            "D": 660,
            "E": 17500,
            "F": 13472,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 2.2,
            "L": "208/60/1",
            "M": 26.2,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 2.2
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0065",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1018A",
            "C": 1.5,
            "D": 660,
            "E": 17500,
            "F": 13472,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 3.6,
            "L": "208/60/1",
            "M": 33.5,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 3.6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0066",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020A",
            "C": 1.66,
            "D": 760,
            "E": 20000,
            "F": 15619,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 40,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0067",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020A",
            "C": 1.66,
            "D": 760,
            "E": 20000,
            "F": 15619,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 45.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0068",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020A",
            "C": 1.66,
            "D": 760,
            "E": 20000,
            "F": 15619,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 50.4,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0069",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020A",
            "C": 1.66,
            "D": 760,
            "E": 20000,
            "F": 15619,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 60.8,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0070",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020A",
            "C": 1.66,
            "D": 760,
            "E": 20000,
            "F": 15619,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 71.3,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0071",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 42,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0072",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 47.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0073",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 52.4,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0074",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 62.8,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0075",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 73.3,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0076",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 44,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0077",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 49.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0078",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 54.4,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0079",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 64.8,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0080",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 75.3,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0081",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 85.7,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0082",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 101.3,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0083",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 45.5,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0084",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 50.7,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0085",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 55.9,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0086",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 66.3,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0087",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 76.8,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0088",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 87.2,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0089",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 102.8,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0090",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 58.7,
            "N": 90,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0091",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 63.9,
            "N": 90,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0092",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 74.3,
            "N": 80,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0093",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 84.7,
            "N": 90,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0094",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 95.2,
            "N": 100,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0095",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 110.8,
            "N": 125,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0096",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 65.3,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0097",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 70.6,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0098",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 81,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0099",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 91.4,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0100",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 101.8,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0101",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 117.4,
            "N": 125,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0102",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 67,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0103",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 72.2,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0104",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 82.6,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0105",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 93,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0106",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 103.4,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0107",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 119.1,
            "N": 125,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0108",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 77.1,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0109",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 82.4,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0110",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 92.8,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0111",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 103.2,
            "N": 125,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0112",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 113.6,
            "N": 125,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0113",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 129.2,
            "N": 150,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0114",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 34.7,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0115",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 43.7,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0116",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 52.8,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0117",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 40.3,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0118",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 49.4,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0119",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 58.4,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0120",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 67.4,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0121",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 39.6,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0122",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 48.6,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0123",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 57.6,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0124",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 66.7,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0125",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 43.4,
            "N": 50,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0126",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 52.5,
            "N": 60,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0127",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 61.5,
            "N": 70,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0128",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 70.5,
            "N": 80,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0129",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 45.3,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0130",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/1",
            "M": 54.4,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0131",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 63.4,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0132",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 72.4,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0133",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 49.3,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0134",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 58.4,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0135",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 67.4,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0136",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 76.4,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0137",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 56.1,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0138",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 65.2,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0139",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 74.2,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0140",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 83.2,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0141",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 18.5,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0142",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 23.1,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0143",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024A",
            "C": 2,
            "D": 850,
            "E": 24000,
            "F": 17703,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 27.6,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0144",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 18.6,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0145",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 23.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0146",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 27.7,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0147",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030A",
            "C": 2.5,
            "D": 1070,
            "E": 29000,
            "F": 21994,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 32.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0148",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 20.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0149",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 24.7,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0150",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 29.2,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0151",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036A",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24980,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 33.7,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0152",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 21,
            "N": 25,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0153",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 25.5,
            "N": 30,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0154",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 30,
            "N": 30,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0155",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042A",
            "C": 3.5,
            "D": 1250,
            "E": 41000,
            "F": 29022,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 34.5,
            "N": 35,
            "O": "R-454B",
            "P": 11.5,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0156",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 22.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0157",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 26.7,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0158",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 31.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0159",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 35.7,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0160",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 23.5,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0161",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 28.1,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0162",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 32.6,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0163",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060A",
            "C": 5,
            "D": 1750,
            "E": 54600,
            "F": 38972,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 37.1,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0164",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 25.1,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0165",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 29.6,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0166",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 34.1,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0167",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH1072A",
            "C": 6,
            "D": 2000,
            "E": 70000,
            "F": 45709,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 38.6,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0168",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 19.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0169",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 24.6,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0170",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 24.3,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0171",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 32.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0172",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 34.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0173",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 42.8,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0174",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 38.3,
            "N": 60,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0175",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 14.2,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0176",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 16.2,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0177",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 18.7,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0178",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 23.8,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0179",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 26.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0180",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 28.6,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0181",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/3",
            "M": 39.1,
            "N": 60,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0182",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 7.9,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0183",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 9.3,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0184",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 9.9,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0185",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 12.8,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0186",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 14.2,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0187",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 14.3,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0188",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "460/60/3",
            "M": 16.9,
            "N": 25,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0189",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 23.6,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0190",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 28.8,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0191",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 34.1,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0192",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 44.5,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0193",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 54.9,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0194",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 24.9,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0195",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 30.1,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0196",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 35.4,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0197",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 45.8,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0198",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 56.2,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0199",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 66.6,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0200",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 82.2,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0201",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 24.9,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0202",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 30.1,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0203",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 35.4,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0204",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 45.8,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0205",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 56.2,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0206",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 66.6,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0207",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 82.2,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0208",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 32.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0209",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 32.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0210",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 35.4,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0211",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 45.8,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0212",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 56.2,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0213",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 66.6,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0214",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 82.2,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0215",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 34.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0216",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 34.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0217",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 37.3,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0218",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 47.7,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0219",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 58.1,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0220",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 68.5,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0221",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 84.1,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0222",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 4,
            "L": "208/60/1",
            "M": 42.8,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0223",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 5,
            "L": "208/60/1",
            "M": 42.8,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0224",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/1",
            "M": 42.8,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0225",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 8,
            "L": "208/60/1",
            "M": 47.7,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0226",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 10,
            "L": "208/60/1",
            "M": 58.1,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0227",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/1",
            "M": 68.5,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0228",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/1",
            "M": 84.1,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0229",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 0,
            "L": "208/60/1",
            "M": 38.3,
            "N": 60,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0230",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 20.8,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0231",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 29.9,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0232",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 38.9,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0233",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 47.9,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0234",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 22.1,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0235",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 31.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0236",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 40.2,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0237",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 49.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0238",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 22.1,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0239",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 31.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0240",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 40.2,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0241",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 49.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0242",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 23.8,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0243",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 31.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0244",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 40.2,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0245",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 49.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0246",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 26.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0247",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 33.1,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0248",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 42.1,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0249",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 51.1,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0250",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 28.6,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0251",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 33.1,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0252",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 42.1,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0253",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 51.1,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0254",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 39.1,
            "N": 60,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0255",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 39.1,
            "N": 60,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0256",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 42.9,
            "N": 60,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0257",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 51.9,
            "N": 60,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0258",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 10.4,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0259",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 14.9,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0260",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 19.4,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0261",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024A",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 24,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0262",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 11.2,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0263",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 15.7,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0264",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 20.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0265",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030A",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 24.7,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0266",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 11.2,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0267",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 15.7,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0268",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 20.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0269",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036A",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 24.7,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0270",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 12.8,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0271",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 15.6,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0272",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 20.1,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0273",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042A",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 24.6,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0274",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 14.2,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0275",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 16.5,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0276",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 21,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0277",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048A",
            "C": 4,
            "D": 1500,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 25.6,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0278",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 14.3,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0279",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 16.5,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0280",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 21,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0281",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060A",
            "C": 5,
            "D": 1800,
            "E": 54000,
            "F": 36500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 25.6,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0282",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "460/60/3",
            "M": 16.9,
            "N": 25,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0283",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "460/60/3",
            "M": 16.9,
            "N": 25,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0284",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "460/60/3",
            "M": 21.4,
            "N": 25,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0285",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MGH2072A",
            "C": 6,
            "D": 2100,
            "E": 66000,
            "F": 42000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "460/60/3",
            "M": 26,
            "N": 30,
            "O": "R-454B",
            "P": 10,
            "Q": "-"
          },
          "filterData": {
            "TONS": 6,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0286",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020H",
            "C": 1.66,
            "D": 800,
            "E": 20000,
            "F": 15000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 20000,
            "K": 0,
            "L": "208/60/1",
            "M": 19.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0287",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 0,
            "L": "208/60/1",
            "M": 21.2,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0288",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 0,
            "L": "208/60/1",
            "M": 24.5,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0289",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 0,
            "L": "208/60/1",
            "M": 26,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0290",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 0,
            "L": "208/60/1",
            "M": 32.7,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0291",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 0,
            "L": "208/60/1",
            "M": 37.4,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0292",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 0,
            "L": "208/60/1",
            "M": 44.3,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0293",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 0,
            "L": "208/60/1",
            "M": 19.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0294",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 0,
            "L": "208/60/1",
            "M": 25.9,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0295",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 0,
            "L": "208/60/1",
            "M": 25.9,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0296",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 0,
            "L": "208/60/1",
            "M": 32.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0297",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 0,
            "L": "208/60/1",
            "M": 32.3,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0298",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 0,
            "L": "208/60/1",
            "M": 42.8,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0299",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020H",
            "C": 1.66,
            "D": 800,
            "E": 20000,
            "F": 15000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 20000,
            "K": 4,
            "L": "208/60/1",
            "M": 40,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0300",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020H",
            "C": 1.66,
            "D": 800,
            "E": 20000,
            "F": 15000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 20000,
            "K": 5,
            "L": "208/60/1",
            "M": 45.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0301",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020H",
            "C": 1.66,
            "D": 800,
            "E": 20000,
            "F": 15000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 20000,
            "K": 6,
            "L": "208/60/1",
            "M": 50.4,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0302",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020H",
            "C": 1.66,
            "D": 800,
            "E": 20000,
            "F": 15000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 20000,
            "K": 8,
            "L": "208/60/1",
            "M": 60.8,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0303",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1020H",
            "C": 1.66,
            "D": 800,
            "E": 20000,
            "F": 15000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 20000,
            "K": 10,
            "L": "208/60/1",
            "M": 71.3,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 1.66,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0304",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 4,
            "L": "208/60/1",
            "M": 42,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0305",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 5,
            "L": "208/60/1",
            "M": 47.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0306",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 6,
            "L": "208/60/1",
            "M": 52.4,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0307",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 8,
            "L": "208/60/1",
            "M": 62.8,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0308",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 10,
            "L": "208/60/1",
            "M": 73.3,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0309",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 4,
            "L": "208/60/1",
            "M": 45.3,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0310",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 5,
            "L": "208/60/1",
            "M": 50.5,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0311",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 6,
            "L": "208/60/1",
            "M": 55.7,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0312",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 8,
            "L": "208/60/1",
            "M": 66.1,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0313",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 10,
            "L": "208/60/1",
            "M": 76.6,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0314",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 12,
            "L": "208/60/1",
            "M": 87,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0315",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 15,
            "L": "208/60/1",
            "M": 102.6,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0316",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 4,
            "L": "208/60/1",
            "M": 46.8,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0317",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 5,
            "L": "208/60/1",
            "M": 52,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0318",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 6,
            "L": "208/60/1",
            "M": 57.2,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0319",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 8,
            "L": "208/60/1",
            "M": 67.6,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0320",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 10,
            "L": "208/60/1",
            "M": 78.1,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0321",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 12,
            "L": "208/60/1",
            "M": 88.5,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0322",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 15,
            "L": "208/60/1",
            "M": 104.1,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0323",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 4,
            "L": "208/60/1",
            "M": 53.5,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0324",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 5,
            "L": "208/60/1",
            "M": 58.7,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0325",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 10,
            "L": "208/60/1",
            "M": 84.7,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0326",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 12,
            "L": "208/60/1",
            "M": 95.2,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0327",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 15,
            "L": "208/60/1",
            "M": 110.8,
            "N": 125,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0328",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 4,
            "L": "208/60/1",
            "M": 58.2,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0329",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 5,
            "L": "208/60/1",
            "M": 63.4,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0330",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 10,
            "L": "208/60/1",
            "M": 89.5,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0331",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 12,
            "L": "208/60/1",
            "M": 99.9,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0332",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 15,
            "L": "208/60/1",
            "M": 115.5,
            "N": 125,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0333",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 4,
            "L": "208/60/1",
            "M": 65.1,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0334",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 5,
            "L": "208/60/1",
            "M": 70.3,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0335",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 10,
            "L": "208/60/1",
            "M": 96.4,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0336",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 12,
            "L": "208/60/1",
            "M": 106.8,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0337",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 15,
            "L": "208/60/1",
            "M": 122.4,
            "N": 125,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0338",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 0,
            "L": "208/60/3",
            "M": 16.7,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0339",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 0,
            "L": "208/60/3",
            "M": 23.6,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0340",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 0,
            "L": "208/60/3",
            "M": 22.9,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0341",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 0,
            "L": "208/60/3",
            "M": 25.4,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0342",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 0,
            "L": "208/60/3",
            "M": 25.4,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0343",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 0,
            "L": "208/60/3",
            "M": 35.6,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0344",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 6,
            "L": "208/60/3",
            "M": 34.7,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0345",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 9,
            "L": "208/60/3",
            "M": 43.7,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0346",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 12,
            "L": "208/60/3",
            "M": 52.8,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0347",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 15,
            "L": "208/60/3",
            "M": 61.8,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0348",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 6,
            "L": "208/60/3",
            "M": 41.6,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0349",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 9,
            "L": "208/60/3",
            "M": 50.7,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0350",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 12,
            "L": "208/60/3",
            "M": 59.7,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0351",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 15,
            "L": "208/60/3",
            "M": 68.7,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0352",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 6,
            "L": "208/60/3",
            "M": 40.9,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0353",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 9,
            "L": "208/60/3",
            "M": 49.9,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0354",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 12,
            "L": "208/60/3",
            "M": 58.9,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0355",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 15,
            "L": "208/60/3",
            "M": 68,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0356",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 6,
            "L": "208/60/3",
            "M": 43.4,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0357",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 9,
            "L": "208/60/3",
            "M": 52.5,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0358",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 12,
            "L": "208/60/3",
            "M": 61.5,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0359",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 15,
            "L": "208/60/3",
            "M": 70.5,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0360",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 6,
            "L": "208/60/3",
            "M": 43.4,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0361",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 9,
            "L": "208/60/3",
            "M": 52.5,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0362",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 12,
            "L": "208/60/3",
            "M": 61.5,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0363",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 15,
            "L": "208/60/3",
            "M": 70.5,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0364",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 6,
            "L": "208/60/3",
            "M": 53.6,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 43.4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0365",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 9,
            "L": "208/60/3",
            "M": 62.6,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 52.5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0366",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 12,
            "L": "208/60/3",
            "M": 71.6,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 61.5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0367",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 15,
            "L": "208/60/3",
            "M": 80.7,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 70.5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0368",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 0,
            "L": "460/60/3",
            "M": 9.5,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0369",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 0,
            "L": "460/60/3",
            "M": 10.2,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0370",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 0,
            "L": "460/60/3",
            "M": 11.1,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0371",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 0,
            "L": "460/60/3",
            "M": 12,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0372",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 0,
            "L": "460/60/3",
            "M": 12.2,
            "N": 15,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0373",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 0,
            "L": "460/60/3",
            "M": 16.5,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0374",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 6,
            "L": "460/60/3",
            "M": 18.5,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0375",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 9,
            "L": "460/60/3",
            "M": 23.1,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0376",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 12,
            "L": "460/60/3",
            "M": 27.6,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0377",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1024H",
            "C": 2,
            "D": 820,
            "E": 24000,
            "F": 18600,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 24000,
            "K": 15,
            "L": "460/60/3",
            "M": 32.1,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0378",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 6,
            "L": "460/60/3",
            "M": 19.2,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0379",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 9,
            "L": "460/60/3",
            "M": 23.7,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0380",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 12,
            "L": "460/60/3",
            "M": 28.2,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0381",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1030H",
            "C": 2.5,
            "D": 1150,
            "E": 29000,
            "F": 21500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 27000,
            "K": 15,
            "L": "460/60/3",
            "M": 32.7,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0382",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 6,
            "L": "460/60/3",
            "M": 20.1,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0383",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 9,
            "L": "460/60/3",
            "M": 24.6,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0384",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 12,
            "L": "460/60/3",
            "M": 29.1,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0385",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1036H",
            "C": 3,
            "D": 1200,
            "E": 35000,
            "F": 24500,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 15,
            "L": "460/60/3",
            "M": 33.6,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0386",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 6,
            "L": "460/60/3",
            "M": 21,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0387",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 9,
            "L": "460/60/3",
            "M": 25.5,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0388",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 12,
            "L": "460/60/3",
            "M": 30,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0389",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1042H",
            "C": 3.5,
            "D": 1350,
            "E": 42000,
            "F": 27400,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 15,
            "L": "460/60/3",
            "M": 34.5,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0390",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 6,
            "L": "460/60/3",
            "M": 21.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0391",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 9,
            "L": "460/60/3",
            "M": 25.7,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0392",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 12,
            "L": "460/60/3",
            "M": 30.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0393",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 15,
            "L": "460/60/3",
            "M": 34.8,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0394",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 6,
            "L": "460/60/3",
            "M": 25.5,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0395",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 9,
            "L": "460/60/3",
            "M": 30.1,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0396",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 12,
            "L": "460/60/3",
            "M": 34.6,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0397",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1060H",
            "C": 5,
            "D": 1750,
            "E": 57000,
            "F": 36900,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": 51000,
            "K": 15,
            "L": "460/60/3",
            "M": 39.1,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0398",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 4,
            "L": "208/60/1",
            "M": 40,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0399",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 5,
            "L": "208/60/1",
            "M": 45.2,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0400",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 6,
            "L": "208/60/1",
            "M": 50.4,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0401",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 8,
            "L": "208/60/1",
            "M": 60.8,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0402",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 10,
            "L": "208/60/1",
            "M": 71.3,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0403",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 4,
            "L": "208/60/1",
            "M": 46.7,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0404",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 5,
            "L": "208/60/1",
            "M": 51.9,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0405",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 6,
            "L": "208/60/1",
            "M": 57.1,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0406",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 8,
            "L": "208/60/1",
            "M": 67.5,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0407",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 10,
            "L": "208/60/1",
            "M": 77.9,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0408",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 4,
            "L": "208/60/1",
            "M": 46.7,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0409",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 5,
            "L": "208/60/1",
            "M": 51.9,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0410",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 6,
            "L": "208/60/1",
            "M": 57.1,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0411",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 8,
            "L": "208/60/1",
            "M": 67.5,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0412",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 10,
            "L": "208/60/1",
            "M": 77.9,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0413",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 4,
            "L": "208/60/1",
            "M": 53,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0414",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 5,
            "L": "208/60/1",
            "M": 58.2,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0415",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 6,
            "L": "208/60/1",
            "M": 63.4,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0416",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 8,
            "L": "208/60/1",
            "M": 73.8,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0417",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 10,
            "L": "208/60/1",
            "M": 84.2,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0418",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 12,
            "L": "208/60/1",
            "M": 94.7,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0419",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 15,
            "L": "208/60/1",
            "M": 110.3,
            "N": 125,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0420",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 4,
            "L": "208/60/1",
            "M": 63.6,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 4
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0421",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 5,
            "L": "208/60/1",
            "M": 68.8,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 5
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0422",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 6,
            "L": "208/60/1",
            "M": 74.1,
            "N": 90,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0423",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 8,
            "L": "208/60/1",
            "M": 84.5,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 8
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0424",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 10,
            "L": "208/60/1",
            "M": 94.9,
            "N": 100,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 10
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0425",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 12,
            "L": "208/60/1",
            "M": 105.3,
            "N": 110,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0426",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 15,
            "L": "208/60/1",
            "M": 120.9,
            "N": 125,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/1",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0427",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 0,
            "L": "208/60/3",
            "M": 14.2,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0428",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 0,
            "L": "208/60/3",
            "M": 17.5,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0429",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 0,
            "L": "208/60/3",
            "M": 20,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0430",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 0,
            "L": "208/60/3",
            "M": 23.8,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0431",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 0,
            "L": "208/60/3",
            "M": 24.3,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0432",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 0,
            "L": "208/60/3",
            "M": 28.6,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0433",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 6,
            "L": "208/60/3",
            "M": 32.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0434",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 9,
            "L": "208/60/3",
            "M": 41.2,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0435",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 12,
            "L": "208/60/3",
            "M": 50.3,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0436",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 15,
            "L": "208/60/3",
            "M": 59.3,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0437",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 6,
            "L": "208/60/3",
            "M": 35.5,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0438",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 9,
            "L": "208/60/3",
            "M": 44.5,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0439",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 12,
            "L": "208/60/3",
            "M": 53.6,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0440",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 15,
            "L": "208/60/3",
            "M": 62.6,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0441",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 6,
            "L": "208/60/3",
            "M": 38,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0442",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 9,
            "L": "208/60/3",
            "M": 47,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0443",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 12,
            "L": "208/60/3",
            "M": 56.1,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0444",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 15,
            "L": "208/60/3",
            "M": 65.1,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0445",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 6,
            "L": "208/60/3",
            "M": 41.8,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0446",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 9,
            "L": "208/60/3",
            "M": 50.8,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0447",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 12,
            "L": "208/60/3",
            "M": 59.9,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0448",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 15,
            "L": "208/60/3",
            "M": 68.9,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0449",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 6,
            "L": "208/60/3",
            "M": 42.3,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0450",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 9,
            "L": "208/60/3",
            "M": 51.3,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0451",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 12,
            "L": "208/60/3",
            "M": 60.4,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0452",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 15,
            "L": "208/60/3",
            "M": 69.4,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0453",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 6,
            "L": "208/60/3",
            "M": 46.6,
            "N": 50,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0454",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 9,
            "L": "208/60/3",
            "M": 55.6,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0455",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 12,
            "L": "208/60/3",
            "M": 64.6,
            "N": 70,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0456",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 15,
            "L": "208/60/3",
            "M": 73.7,
            "N": 80,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "208/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0457",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 0,
            "L": "460/60/3",
            "M": 7.9,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0458",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 0,
            "L": "460/60/3",
            "M": 9.8,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0459",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 0,
            "L": "460/60/3",
            "M": 9.8,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0460",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 0,
            "L": "460/60/3",
            "M": 12.8,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0461",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 0,
            "L": "460/60/3",
            "M": 13.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0462",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 0,
            "L": "460/60/3",
            "M": 14.3,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 0
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0463",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 6,
            "L": "460/60/3",
            "M": 16.9,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0464",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 9,
            "L": "460/60/3",
            "M": 21.4,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0465",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 12,
            "L": "460/60/3",
            "M": 25.9,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0466",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2024H",
            "C": 2,
            "D": 950,
            "E": 20600,
            "F": 16500,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 21000,
            "K": 15,
            "L": "460/60/3",
            "M": 30.5,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0467",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 6,
            "L": "460/60/3",
            "M": 18.8,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0468",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 9,
            "L": "460/60/3",
            "M": 23.3,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0469",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 12,
            "L": "460/60/3",
            "M": 27.8,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0470",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2030H",
            "C": 2.5,
            "D": 1050,
            "E": 29000,
            "F": 20300,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 25000,
            "K": 15,
            "L": "460/60/3",
            "M": 32.4,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 2.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0471",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 6,
            "L": "460/60/3",
            "M": 18.8,
            "N": 20,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0472",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 9,
            "L": "460/60/3",
            "M": 23.3,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0473",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 12,
            "L": "460/60/3",
            "M": 27.8,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0474",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2036H",
            "C": 3,
            "D": 1180,
            "E": 33000,
            "F": 23100,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 30000,
            "K": 15,
            "L": "460/60/3",
            "M": 32.4,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0475",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 6,
            "L": "460/60/3",
            "M": 21.8,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0476",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 9,
            "L": "460/60/3",
            "M": 26.4,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0477",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 12,
            "L": "460/60/3",
            "M": 30.9,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0478",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2042H",
            "C": 3.5,
            "D": 1350,
            "E": 40000,
            "F": 27200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 35400,
            "K": 15,
            "L": "460/60/3",
            "M": 35.4,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 3.5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0479",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 6,
            "L": "460/60/3",
            "M": 22.2,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0480",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 9,
            "L": "460/60/3",
            "M": 26.7,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0481",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 12,
            "L": "460/60/3",
            "M": 31.2,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0482",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2048H",
            "C": 4,
            "D": 1700,
            "E": 46000,
            "F": 31000,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 42000,
            "K": 15,
            "L": "460/60/3",
            "M": 35.8,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0483",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 6,
            "L": "460/60/3",
            "M": 23.3,
            "N": 25,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0484",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 9,
            "L": "460/60/3",
            "M": 27.8,
            "N": 30,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0485",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 12,
            "L": "460/60/3",
            "M": 32.3,
            "N": 35,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0486",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH2060H",
            "C": 5,
            "D": 1750,
            "E": 56000,
            "F": 39200,
            "G": 2,
            "H": 95,
            "I": "80/67",
            "J": 50500,
            "K": 15,
            "L": "460/60/3",
            "M": 36.8,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 5,
            "ELECTRICAL": "460/60/3",
            "STAGES": 2,
            "HEAT PUMP OR AC": "HEAT PUMP",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (HEAT PUMP) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0487",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 6,
            "L": "208/60/3",
            "M": 27.3,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 6
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0488",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 9,
            "L": "208/60/3",
            "M": 33.1,
            "N": 40,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 9
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0489",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 12,
            "L": "208/60/3",
            "M": 42.1,
            "N": 45,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 12
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    },
    {
      "id": "sel_0490",
      "rows": [
        {
          "scheduleData": {
            "A": "MARVAIR",
            "B": "MAH1048A",
            "C": 4,
            "D": 1400,
            "E": 45000,
            "F": 31964,
            "G": 1,
            "H": 95,
            "I": "80/67",
            "J": "-",
            "K": 15,
            "L": "208/60/3",
            "M": 51.1,
            "N": 60,
            "O": "R-454B",
            "P": 11,
            "Q": "-"
          },
          "filterData": {
            "TONS": 4,
            "ELECTRICAL": "208/60/3",
            "STAGES": 1,
            "HEAT PUMP OR AC": "COOLING ONLY",
            "ELECTRIC HEAT": 15
          },
          "documentationData": {
            "SUBMITTAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) DATA SHEET",
            "INSTALLATION MANUAL (SYSTEM)": "MARVAIR MAH (COOLING ONLY) IOM"
          }
        }
      ]
    }
  ],
  "scheduleNotes": {
    "format": "marvair",
    "standard": [
      "Baked on finish over galvanneal steel outer panel",
      "Copper tube, aluminum fin evaporator & condenser coil",
      "High & low pressure switch",
      "Liquid line temperature monitoring & control",
      "Phase monitor (3-phase units only)",
      "Factory installed disconnect",
      "2\" MERV-8 filter",
      "Electric heat, if scheduled, shall be single point power"
    ],
    "configuration": [],
    "optional": [
      {
        "text": "Factory installed economizer",
        "sub": []
      },
      {
        "text": "2-Position motorized fresh air damper w/ pressure relief ventilation",
        "sub": []
      },
      {
        "text": "2-Position motorized fresh air damper w/ pressure relief ventilation & independent control",
        "sub": []
      },
      {
        "text": "Coastal environmental package:",
        "sub": [
          "Corrosion resistant fasteners",
          "Sealed or partially sealed condenser fan motor",
          "Insitu coating applied to all exposed internal copper and metal in the condenser section",
          "Protective coating on condenser coil"
        ]
      },
      {
        "text": "All coat package:",
        "sub": [
          "Corrosion resistant fasteners",
          "Sealed or partially sealed condenser fan motor",
          "Insitu coating applied to all exposed internal copper and metal in the condenser section",
          "Protective coating on condenser coil",
          "Impregnated polyurethane on evaporator coil and Insitu coating on all exterior and interior components and sheet metal"
        ]
      },
      {
        "text": "Stainless steel exterior (replaces all standard exterior painted surfaces with stainless steel)",
        "sub": []
      },
      {
        "text": "Stainless steel unit (replaces all interior and exterior steel sheet metal parts with stainless steel)",
        "sub": []
      },
      {
        "text": "Fresh air damper (field installed on either the left or right hand side of the unit)",
        "sub": []
      }
    ]
  },
  "_meta": {
    "sourceFile": "MARVAIR DATA.xlsx",
    "generatedAt": "2026-11-15T16:23:00",
    "dataRowCount": 490,
    "selectionCount": 490
  }
}