{
  "productType": "Multi Position Splits",
  "manufacturer": "DAIKIN",
  "totalSystems": 562,
  "filterOptions": {
    "sizes": [
      1.5,
      2.0,
      2.5,
      3.0,
      3.5,
      4.0,
      5.0,
      7.5,
      10.0
    ],
    "systemTypes": [
      "COOLING ONLY",
      "HEAT PUMP"
    ],
    "nominalEfficiencies": [
      "14.3 SEER2",
      "15.2 SEER2",
      "16.0 IEER",
      "16.0 SEER2",
      "16.2 SEER2",
      "16.4 IEER",
      "17.2 SEER2",
      "17.5 SEER2",
      "19.0 SEER2",
      "19.2 SEER2",
      "Sky Air"
    ],
    "electricalTypes": [
      "208/1",
      "208/3",
      "460/3"
    ],
    "electricHeatKw": [
      "3",
      "5",
      "6",
      "8",
      "10",
      "15",
      "19",
      "20",
      "25",
      "30"
    ],
    "compressorStages": [
      "1",
      "2",
      "Inverter"
    ],
    "fanTypes": [
      "ECM",
      "Variable Speed ECM"
    ]
  },
  "scheduleNotes": [
    "Provide with 7-day programmable thermostat",
    "Provide with 7-day programmable BACnet thermostat",
    "Provide with field installed disconnect. Disconnect shall be provided and installed by electrical contractor",
    "Electric heat, if scheduled, shall be single point power.  kW listed is at 240V & temperature rise has 0.75 multiplier applied for 230V"
  ],
  "systems": [
    {
      "id": "mps_0001",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA18AAVJUD",
        "airflow": 600,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 17200,
        "coolingSensible": 12100,
        "heatPumpTotalCapacity": 21000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 4.9,
        "mop": 15,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA18AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 21000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA18AAVJUD-RZA18AAVJU - 0 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA18AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA18AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA18AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA18AAVJUD.zip"
      }
    },
    {
      "id": "mps_0002",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA18AAVJUD",
        "airflow": 600,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 17200,
        "coolingSensible": 12100,
        "heatPumpTotalCapacity": 21000,
        "auxHeatKw": "3",
        "auxHeatTempRise": "15.96",
        "voltage": "208/1",
        "mca": 18.4,
        "mop": 20,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA18AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 21000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA18AAVJUD-RZA18AAVJU - 3 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA18AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA18AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA18AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA18AAVJUD.zip"
      }
    },
    {
      "id": "mps_0003",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA18AAVJUD",
        "airflow": 600,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 17200,
        "coolingSensible": 12100,
        "heatPumpTotalCapacity": 21000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "26.61",
        "voltage": "208/1",
        "mca": 26.5,
        "mop": 30,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA18AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 21000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA18AAVJUD-RZA18AAVJU - 5 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA18AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA18AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA18AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA18AAVJUD.zip"
      }
    },
    {
      "id": "mps_0004",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA18AAVJUD",
        "airflow": 600,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 17200,
        "coolingSensible": 12100,
        "heatPumpTotalCapacity": 21000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "31.93",
        "voltage": "208/1",
        "mca": 32,
        "mop": 35,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA18AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 21000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA18AAVJUD-RZA18AAVJU - 6 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA18AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA18AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA18AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA18AAVJUD.zip"
      }
    },
    {
      "id": "mps_0005",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA18AAVJUD",
        "airflow": 600,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 17200,
        "coolingSensible": 12100,
        "heatPumpTotalCapacity": 21000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "42.57",
        "voltage": "208/1",
        "mca": 41,
        "mop": 45,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA18AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 21000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA18AAVJUD-RZA18AAVJU - 8 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA18AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA18AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA18AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA18AAVJUD.zip"
      }
    },
    {
      "id": "mps_0006",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA18AAVJUD",
        "airflow": 600,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 17200,
        "coolingSensible": 12100,
        "heatPumpTotalCapacity": 21000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "53.22",
        "voltage": "208/1",
        "mca": 48.2,
        "mop": 50,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA18AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 21000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA18AAVJUD-RZA18AAVJU - 10 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA18AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA18AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA18AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA18AAVJUD.zip"
      }
    },
    {
      "id": "mps_0007",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA24AAVJUD",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 24000,
        "coolingSensible": 16900,
        "heatPumpTotalCapacity": 27000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 4.9,
        "mop": 15,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA24AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 27000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA24AAVJUD-RZA24AAVJU - 0 Kw.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA24AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA24AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA24AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA24AAVJUD.zip"
      }
    },
    {
      "id": "mps_0008",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA24AAVJUD",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 24000,
        "coolingSensible": 16900,
        "heatPumpTotalCapacity": 27000,
        "auxHeatKw": "3",
        "auxHeatTempRise": "11.97",
        "voltage": "208/1",
        "mca": 18.4,
        "mop": 20,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA24AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 27000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA24AAVJUD-RZA24AAVJU - 3 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA24AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA24AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA24AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA24AAVJUD.zip"
      }
    },
    {
      "id": "mps_0009",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA24AAVJUD",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 24000,
        "coolingSensible": 16900,
        "heatPumpTotalCapacity": 27000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "19.96",
        "voltage": "208/1",
        "mca": 26.5,
        "mop": 30,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA24AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 27000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA24AAVJUD-RZA24AAVJU - 5 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA24AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA24AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA24AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA24AAVJUD.zip"
      }
    },
    {
      "id": "mps_0010",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA24AAVJUD",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 24000,
        "coolingSensible": 16900,
        "heatPumpTotalCapacity": 27000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "23.95",
        "voltage": "208/1",
        "mca": 32,
        "mop": 35,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA24AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 27000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA24AAVJUD-RZA24AAVJU - 6 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA24AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA24AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA24AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA24AAVJUD.zip"
      }
    },
    {
      "id": "mps_0011",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA24AAVJUD",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 24000,
        "coolingSensible": 16900,
        "heatPumpTotalCapacity": 27000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "31.93",
        "voltage": "208/1",
        "mca": 41,
        "mop": 45,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA24AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 27000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA24AAVJUD-RZA24AAVJU - 8 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA24AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA24AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA24AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA24AAVJUD.zip"
      }
    },
    {
      "id": "mps_0012",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA24AAVJUD",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 24000,
        "coolingSensible": 16900,
        "heatPumpTotalCapacity": 27000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "39.91",
        "voltage": "208/1",
        "mca": 48.2,
        "mop": 50,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA24AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 27000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 19.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/11.7 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA24AAVJUD-RZA24AAVJU - 10 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA24AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA24AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA24AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA24AAVJUD.zip"
      }
    },
    {
      "id": "mps_0013",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA30AAVJUD",
        "airflow": 1000,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 29400,
        "coolingSensible": 20900,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 4.9,
        "mop": 15,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA30AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/11.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA30AAVJUD-RZA30AAVJU - 0 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA30AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA30AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA30AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA30AAVJUD.zip"
      }
    },
    {
      "id": "mps_0014",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA30AAVJUD",
        "airflow": 1000,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 29400,
        "coolingSensible": 20900,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "3",
        "auxHeatTempRise": "9.58",
        "voltage": "208/1",
        "mca": 18.4,
        "mop": 20,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA30AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/11.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA30AAVJUD-RZA30AAVJU - 3 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA30AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA30AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA30AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA30AAVJUD.zip"
      }
    },
    {
      "id": "mps_0015",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA30AAVJUD",
        "airflow": 1000,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 29400,
        "coolingSensible": 20900,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "15.96",
        "voltage": "208/1",
        "mca": 26.5,
        "mop": 30,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA30AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/11.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA30AAVJUD-RZA30AAVJU - 5 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA30AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA30AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA30AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA30AAVJUD.zip"
      }
    },
    {
      "id": "mps_0016",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA30AAVJUD",
        "airflow": 1000,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 29400,
        "coolingSensible": 20900,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "19.16",
        "voltage": "208/1",
        "mca": 32,
        "mop": 35,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA30AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/11.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA30AAVJUD-RZA30AAVJU - 6 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA30AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA30AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA30AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA30AAVJUD.zip"
      }
    },
    {
      "id": "mps_0017",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA30AAVJUD",
        "airflow": 1000,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 29400,
        "coolingSensible": 20900,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "25.54",
        "voltage": "208/1",
        "mca": 41,
        "mop": 45,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA30AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/11.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA30AAVJUD-RZA30AAVJU - 8 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA30AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA30AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA30AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA30AAVJUD.zip"
      }
    },
    {
      "id": "mps_0018",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA30AAVJUD",
        "airflow": 1000,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 29400,
        "coolingSensible": 20900,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "31.93",
        "voltage": "208/1",
        "mca": 48.2,
        "mop": 50,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA30AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/11.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA30AAVJUD-RZA30AAVJU - 10 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA30AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA30AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA30AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA30AAVJUD.zip"
      }
    },
    {
      "id": "mps_0019",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA36AAVJUD",
        "airflow": 1050,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 23700,
        "heatPumpTotalCapacity": 40500,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 4.9,
        "mop": 15,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA36AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 40500,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA36AAVJUD-RZA36AAVJU - 0 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA36AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA36AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA36AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA36AAVJUD.zip"
      }
    },
    {
      "id": "mps_0020",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA36AAVJUD",
        "airflow": 1050,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 23700,
        "heatPumpTotalCapacity": 40500,
        "auxHeatKw": "3",
        "auxHeatTempRise": "9.12",
        "voltage": "208/1",
        "mca": 18.4,
        "mop": 20,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA36AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 40500,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA36AAVJUD-RZA36AAVJU - 3 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA36AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA36AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA36AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA36AAVJUD.zip"
      }
    },
    {
      "id": "mps_0021",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA36AAVJUD",
        "airflow": 1050,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 23700,
        "heatPumpTotalCapacity": 40500,
        "auxHeatKw": "5",
        "auxHeatTempRise": "15.2",
        "voltage": "208/1",
        "mca": 26.5,
        "mop": 30,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA36AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 40500,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA36AAVJUD-RZA36AAVJU - 5 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA36AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA36AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA36AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA36AAVJUD.zip"
      }
    },
    {
      "id": "mps_0022",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA36AAVJUD",
        "airflow": 1050,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 23700,
        "heatPumpTotalCapacity": 40500,
        "auxHeatKw": "6",
        "auxHeatTempRise": "18.25",
        "voltage": "208/1",
        "mca": 32,
        "mop": 35,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA36AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 40500,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA36AAVJUD-RZA36AAVJU - 6 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA36AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA36AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA36AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA36AAVJUD.zip"
      }
    },
    {
      "id": "mps_0023",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA36AAVJUD",
        "airflow": 1050,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 23700,
        "heatPumpTotalCapacity": 40500,
        "auxHeatKw": "8",
        "auxHeatTempRise": "24.33",
        "voltage": "208/1",
        "mca": 41,
        "mop": 45,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA36AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 40500,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA36AAVJUD-RZA36AAVJU - 8 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA36AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA36AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA36AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA36AAVJUD.zip"
      }
    },
    {
      "id": "mps_0024",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA36AAVJUD",
        "airflow": 1050,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 23700,
        "heatPumpTotalCapacity": 40500,
        "auxHeatKw": "10",
        "auxHeatTempRise": "30.41",
        "voltage": "208/1",
        "mca": 48.2,
        "mop": 50,
        "weight": 118
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA36AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 40500,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.8/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA36AAVJUD-RZA36AAVJU - 10 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA36AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA36AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA36AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA36AAVJUD.zip"
      }
    },
    {
      "id": "mps_0025",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA42AAVJUD",
        "airflow": 1400,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 40500,
        "coolingSensible": 29500,
        "heatPumpTotalCapacity": 48000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 6.5,
        "mop": 15,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA42AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 48000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA42AAVJUD-RZA42AAVJU - 0 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA42AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA42AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA42AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA42AAVJUD.zip"
      }
    },
    {
      "id": "mps_0026",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA42AAVJUD",
        "airflow": 1400,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 40500,
        "coolingSensible": 29500,
        "heatPumpTotalCapacity": 48000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "11.4",
        "voltage": "208/1",
        "mca": 28.2,
        "mop": 30,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA42AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 48000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA42AAVJUD-RZA42AAVJU - 5 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA42AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA42AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA42AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA42AAVJUD.zip"
      }
    },
    {
      "id": "mps_0027",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA42AAVJUD",
        "airflow": 1400,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 40500,
        "coolingSensible": 29500,
        "heatPumpTotalCapacity": 48000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "13.68",
        "voltage": "208/1",
        "mca": 33.6,
        "mop": 35,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA42AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 48000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA42AAVJUD-RZA42AAVJU - 6 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA42AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA42AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA42AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA42AAVJUD.zip"
      }
    },
    {
      "id": "mps_0028",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA42AAVJUD",
        "airflow": 1400,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 40500,
        "coolingSensible": 29500,
        "heatPumpTotalCapacity": 48000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "18.25",
        "voltage": "208/1",
        "mca": 42.6,
        "mop": 45,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA42AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 48000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA42AAVJUD-RZA42AAVJU - 8 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA42AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA42AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA42AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA42AAVJUD.zip"
      }
    },
    {
      "id": "mps_0029",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA42AAVJUD",
        "airflow": 1400,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 40500,
        "coolingSensible": 29500,
        "heatPumpTotalCapacity": 48000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "22.81",
        "voltage": "208/1",
        "mca": 49.8,
        "mop": 50,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA42AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 48000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA42AAVJUD-RZA42AAVJU - 10 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA42AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA42AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA42AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA42AAVJUD.zip"
      }
    },
    {
      "id": "mps_0030",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA42AAVJUD",
        "airflow": 1400,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 40500,
        "coolingSensible": 29500,
        "heatPumpTotalCapacity": 48000,
        "auxHeatKw": "15",
        "auxHeatTempRise": "34.21",
        "voltage": "208/1",
        "mca": 71.5,
        "mop": 80,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA42AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 48000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA42AAVJUD-RZA42AAVJU - 15 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA42AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA42AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA42AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA42AAVJUD.zip"
      }
    },
    {
      "id": "mps_0031",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA42AAVJUD",
        "airflow": 1400,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 40500,
        "coolingSensible": 29500,
        "heatPumpTotalCapacity": 48000,
        "auxHeatKw": "19",
        "auxHeatTempRise": "43.33",
        "voltage": "208/1",
        "mca": 93.2,
        "mop": 100,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA42AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 48000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/10.0 (SEER2/EER2)",
        "weight": 234,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA42AAVJUD-RZA42AAVJU - 19 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA42AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA42AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA42AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA42AAVJUD.zip"
      }
    },
    {
      "id": "mps_0032",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA48AAVJUD",
        "airflow": 1520,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 47000,
        "coolingSensible": 32000,
        "heatPumpTotalCapacity": 55000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 6.5,
        "mop": 15,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA48AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 55000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/8.9 (SEER2/EER2)",
        "weight": 143,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA48AAVJUD-RZA48AAVJU - 0 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA48AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA48AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA48AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA48AAVJUD.zip"
      }
    },
    {
      "id": "mps_0033",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA48AAVJUD",
        "airflow": 1520,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 47000,
        "coolingSensible": 32000,
        "heatPumpTotalCapacity": 55000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "10.5",
        "voltage": "208/1",
        "mca": 28.2,
        "mop": 30,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA48AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 55000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/8.9 (SEER2/EER2)",
        "weight": 143,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA48AAVJUD-RZA48AAVJU - 5 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA48AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA48AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA48AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA48AAVJUD.zip"
      }
    },
    {
      "id": "mps_0034",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA48AAVJUD",
        "airflow": 1520,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 47000,
        "coolingSensible": 32000,
        "heatPumpTotalCapacity": 55000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "12.6",
        "voltage": "208/1",
        "mca": 33.6,
        "mop": 35,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA48AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 55000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/8.9 (SEER2/EER2)",
        "weight": 143,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA48AAVJUD-RZA48AAVJU - 6 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA48AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA48AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA48AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA48AAVJUD.zip"
      }
    },
    {
      "id": "mps_0035",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA48AAVJUD",
        "airflow": 1520,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 47000,
        "coolingSensible": 32000,
        "heatPumpTotalCapacity": 55000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "16.81",
        "voltage": "208/1",
        "mca": 42.6,
        "mop": 45,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA48AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 55000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/8.9 (SEER2/EER2)",
        "weight": 143,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA48AAVJUD-RZA48AAVJU - 8 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA48AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA48AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA48AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA48AAVJUD.zip"
      }
    },
    {
      "id": "mps_0036",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA48AAVJUD",
        "airflow": 1520,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 47000,
        "coolingSensible": 32000,
        "heatPumpTotalCapacity": 55000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "21.01",
        "voltage": "208/1",
        "mca": 49.8,
        "mop": 50,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA48AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 55000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/8.9 (SEER2/EER2)",
        "weight": 143,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA48AAVJUD-RZA48AAVJU - 10 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA48AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA48AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA48AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA48AAVJUD.zip"
      }
    },
    {
      "id": "mps_0037",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA48AAVJUD",
        "airflow": 1520,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 47000,
        "coolingSensible": 32000,
        "heatPumpTotalCapacity": 55000,
        "auxHeatKw": "15",
        "auxHeatTempRise": "31.51",
        "voltage": "208/1",
        "mca": 71.5,
        "mop": 80,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA48AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 55000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/8.9 (SEER2/EER2)",
        "weight": 143,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA48AAVJUD-RZA48AAVJU - 15 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA48AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA48AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA48AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA48AAVJUD.zip"
      }
    },
    {
      "id": "mps_0038",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "FTA48AAVJUD",
        "airflow": 1520,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 47000,
        "coolingSensible": 32000,
        "heatPumpTotalCapacity": 55000,
        "auxHeatKw": "19",
        "auxHeatTempRise": "39.91",
        "voltage": "208/1",
        "mca": 93.2,
        "mop": 100,
        "weight": 143
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "RZA48AAVJU",
        "heatingAmbient": 47,
        "heatingTotal": 55000,
        "heatingEfficiency": "9.0 HSPF2",
        "voltage": "208/1",
        "mca": 34.6,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/8.9 (SEER2/EER2)",
        "weight": 143,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "Sky Air",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/FTA48AAVJUD-RZA48AAVJU - 19 kW.pdf",
        "submittalOutdoor": null,
        "submittalIndoor": null,
        "engineeringManualSystem": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - FTA SKY AIR.pdf",
        "engineeringManualOutdoor": null,
        "engineeringManualIndoor": null,
        "capacityTable": "ASSETS/MULTI POSITION SPLITS/CAPACITY TABLES/CAPACITY TABLE - FTA SKY AIR.pdf",
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - RZA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - FTA.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/RZA48AAVJU.zip",
        "revitIndoor": "ASSETS/MULTI POSITION SPLITS/REVIT/FTA48AAVJUD.zip",
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/RZA48AAVJU.zip",
        "cadIndoor": "ASSETS/MULTI POSITION SPLITS/CAD/FTA48AAVJUD.zip"
      }
    },
    {
      "id": "mps_0039",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 620,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 18000,
        "coolingSensible": 14040,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 5.8,
        "mop": 15,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 11.4,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0040",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 620,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 18000,
        "coolingSensible": 14040,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "3",
        "auxHeatTempRise": "15.45",
        "voltage": "208/1",
        "mca": 19,
        "mop": 20,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 11.4,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0041",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 620,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 18000,
        "coolingSensible": 14040,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "5",
        "auxHeatTempRise": "25.75",
        "voltage": "208/1",
        "mca": 27,
        "mop": 30,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 11.4,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0042",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 620,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 18000,
        "coolingSensible": 14040,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "6",
        "auxHeatTempRise": "30.9",
        "voltage": "208/1",
        "mca": 32.8,
        "mop": 35,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 11.4,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0043",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 620,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 18000,
        "coolingSensible": 14040,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "8",
        "auxHeatTempRise": "41.2",
        "voltage": "208/1",
        "mca": 41.9,
        "mop": 45,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 11.4,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0044",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 620,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 18000,
        "coolingSensible": 14040,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "10",
        "auxHeatTempRise": "51.5",
        "voltage": "208/1",
        "mca": 49.1,
        "mop": 50,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 11.4,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0045",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 620,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 18000,
        "coolingSensible": 14040,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "15",
        "auxHeatTempRise": "77.25",
        "voltage": "208/1",
        "mca": 70.8,
        "mop": 90,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 11.4,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0046",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 770,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 23800,
        "coolingSensible": 17850,
        "heatPumpTotalCapacity": 22000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 5.8,
        "mop": 15,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 22000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 13.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0047",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 770,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 23800,
        "coolingSensible": 17850,
        "heatPumpTotalCapacity": 22000,
        "auxHeatKw": "3",
        "auxHeatTempRise": "12.44",
        "voltage": "208/1",
        "mca": 19,
        "mop": 20,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 22000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 13.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0048",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 770,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 23800,
        "coolingSensible": 17850,
        "heatPumpTotalCapacity": 22000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "20.73",
        "voltage": "208/1",
        "mca": 27,
        "mop": 30,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 22000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 13.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0049",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 770,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 23800,
        "coolingSensible": 17850,
        "heatPumpTotalCapacity": 22000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "24.88",
        "voltage": "208/1",
        "mca": 32.8,
        "mop": 35,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 22000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 13.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0050",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 770,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 23800,
        "coolingSensible": 17850,
        "heatPumpTotalCapacity": 22000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "33.17",
        "voltage": "208/1",
        "mca": 41.9,
        "mop": 45,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 22000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 13.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0051",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 770,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 23800,
        "coolingSensible": 17850,
        "heatPumpTotalCapacity": 22000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "41.47",
        "voltage": "208/1",
        "mca": 49.1,
        "mop": 50,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 22000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 13.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0052",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 770,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 23800,
        "coolingSensible": 17850,
        "heatPumpTotalCapacity": 22000,
        "auxHeatKw": "15",
        "auxHeatTempRise": "62.2",
        "voltage": "208/1",
        "mca": 70.8,
        "mop": 90,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 22000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 13.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 160,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0053",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1060,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 28600,
        "coolingSensible": 22880,
        "heatPumpTotalCapacity": 28600,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 5.6,
        "mop": 15,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28600,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 174,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0054",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1060,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 28600,
        "coolingSensible": 22880,
        "heatPumpTotalCapacity": 28600,
        "auxHeatKw": "3",
        "auxHeatTempRise": "9.04",
        "voltage": "208/1",
        "mca": 19,
        "mop": 20,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28600,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 174,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0055",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1060,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 28600,
        "coolingSensible": 22880,
        "heatPumpTotalCapacity": 28600,
        "auxHeatKw": "5",
        "auxHeatTempRise": "15.06",
        "voltage": "208/1",
        "mca": 27,
        "mop": 30,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28600,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 174,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0056",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1060,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 28600,
        "coolingSensible": 22880,
        "heatPumpTotalCapacity": 28600,
        "auxHeatKw": "6",
        "auxHeatTempRise": "18.07",
        "voltage": "208/1",
        "mca": 32.7,
        "mop": 35,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28600,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 174,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0057",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1060,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 28600,
        "coolingSensible": 22880,
        "heatPumpTotalCapacity": 28600,
        "auxHeatKw": "8",
        "auxHeatTempRise": "24.1",
        "voltage": "208/1",
        "mca": 42,
        "mop": 45,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28600,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 174,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0058",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1060,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 28600,
        "coolingSensible": 22880,
        "heatPumpTotalCapacity": 28600,
        "auxHeatKw": "10",
        "auxHeatTempRise": "30.12",
        "voltage": "208/1",
        "mca": 49,
        "mop": 50,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28600,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 174,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0059",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1060,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 28600,
        "coolingSensible": 22880,
        "heatPumpTotalCapacity": 28600,
        "auxHeatKw": "15",
        "auxHeatTempRise": "45.18",
        "voltage": "208/1",
        "mca": 49.1,
        "mop": 80,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28600,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 174,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0060",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1190,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 26600,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 7.1,
        "mop": 15,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "7.5 HSPF2",
        "voltage": "208/1",
        "mca": 21.5,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15/12.5 (SEER2/EER2)",
        "weight": 196,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0061",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1190,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 26600,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "3",
        "auxHeatTempRise": "8.05",
        "voltage": "208/1",
        "mca": 20.7,
        "mop": 25,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "7.5 HSPF2",
        "voltage": "208/1",
        "mca": 21.5,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15/12.5 (SEER2/EER2)",
        "weight": 196,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0062",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1190,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 26600,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "13.42",
        "voltage": "208/1",
        "mca": 29,
        "mop": 35,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "7.5 HSPF2",
        "voltage": "208/1",
        "mca": 21.5,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15/12.5 (SEER2/EER2)",
        "weight": 196,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0063",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1190,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 26600,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "16.1",
        "voltage": "208/1",
        "mca": 34,
        "mop": 40,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "7.5 HSPF2",
        "voltage": "208/1",
        "mca": 21.5,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15/12.5 (SEER2/EER2)",
        "weight": 196,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0064",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1190,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 26600,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "21.47",
        "voltage": "208/1",
        "mca": 43,
        "mop": 50,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "7.5 HSPF2",
        "voltage": "208/1",
        "mca": 21.5,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15/12.5 (SEER2/EER2)",
        "weight": 196,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0065",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1190,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 26600,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "26.83",
        "voltage": "208/1",
        "mca": 50.5,
        "mop": 60,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "7.5 HSPF2",
        "voltage": "208/1",
        "mca": 21.5,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15/12.5 (SEER2/EER2)",
        "weight": 196,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0066",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1190,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 26600,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "15",
        "auxHeatTempRise": "40.25",
        "voltage": "208/1",
        "mca": 72.1,
        "mop": 80,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "7.5 HSPF2",
        "voltage": "208/1",
        "mca": 21.5,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15/12.5 (SEER2/EER2)",
        "weight": 196,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0067",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1190,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 35000,
        "coolingSensible": 26600,
        "heatPumpTotalCapacity": 35000,
        "auxHeatKw": "19",
        "auxHeatTempRise": "50.98",
        "voltage": "208/1",
        "mca": 93.9,
        "mop": 100,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 35000,
        "heatingEfficiency": "7.5 HSPF2",
        "voltage": "208/1",
        "mca": 21.5,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15/12.5 (SEER2/EER2)",
        "weight": 196,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0068",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1340,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 40000,
        "coolingSensible": 30400,
        "heatPumpTotalCapacity": 39500,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 5.9,
        "mop": 15,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 39500,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 19.3,
        "mop": 30,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 262,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0069",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1340,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 40000,
        "coolingSensible": 30400,
        "heatPumpTotalCapacity": 39500,
        "auxHeatKw": "3",
        "auxHeatTempRise": "7.15",
        "voltage": "208/1",
        "mca": 19,
        "mop": 20,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 39500,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 19.3,
        "mop": 30,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 262,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0070",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1340,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 40000,
        "coolingSensible": 30400,
        "heatPumpTotalCapacity": 39500,
        "auxHeatKw": "5",
        "auxHeatTempRise": "11.91",
        "voltage": "208/1",
        "mca": 28,
        "mop": 30,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 39500,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 19.3,
        "mop": 30,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 262,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0071",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1340,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 40000,
        "coolingSensible": 30400,
        "heatPumpTotalCapacity": 39500,
        "auxHeatKw": "6",
        "auxHeatTempRise": "14.3",
        "voltage": "208/1",
        "mca": 33,
        "mop": 35,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 39500,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 19.3,
        "mop": 30,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 262,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0072",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1340,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 40000,
        "coolingSensible": 30400,
        "heatPumpTotalCapacity": 39500,
        "auxHeatKw": "8",
        "auxHeatTempRise": "19.06",
        "voltage": "208/1",
        "mca": 42,
        "mop": 45,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 39500,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 19.3,
        "mop": 30,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 262,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0073",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1340,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 40000,
        "coolingSensible": 30400,
        "heatPumpTotalCapacity": 39500,
        "auxHeatKw": "10",
        "auxHeatTempRise": "23.83",
        "voltage": "208/1",
        "mca": 49,
        "mop": 50,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 39500,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 19.3,
        "mop": 30,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 262,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0074",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1340,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 40000,
        "coolingSensible": 30400,
        "heatPumpTotalCapacity": 39500,
        "auxHeatKw": "15",
        "auxHeatTempRise": "35.74",
        "voltage": "208/1",
        "mca": 70.9,
        "mop": 80,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 39500,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 19.3,
        "mop": 30,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 262,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0075",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1340,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 40000,
        "coolingSensible": 30400,
        "heatPumpTotalCapacity": 39500,
        "auxHeatKw": "19",
        "auxHeatTempRise": "45.27",
        "voltage": "208/1",
        "mca": 92.5,
        "mop": 100,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 39500,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 19.3,
        "mop": 30,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 262,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0076",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 46100,
        "coolingSensible": 36419,
        "heatPumpTotalCapacity": 46000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 7.1,
        "mop": 15,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 46000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 25.5,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 269,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0077",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 46100,
        "coolingSensible": 36419,
        "heatPumpTotalCapacity": 46000,
        "auxHeatKw": "3",
        "auxHeatTempRise": "5.99",
        "voltage": "208/1",
        "mca": 20.7,
        "mop": 25,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 46000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 25.5,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 269,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0078",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 46100,
        "coolingSensible": 36419,
        "heatPumpTotalCapacity": 46000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "9.98",
        "voltage": "208/1",
        "mca": 29,
        "mop": 30,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 46000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 25.5,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 269,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0079",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 46100,
        "coolingSensible": 36419,
        "heatPumpTotalCapacity": 46000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "11.97",
        "voltage": "208/1",
        "mca": 34,
        "mop": 35,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 46000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 25.5,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 269,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0080",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 46100,
        "coolingSensible": 36419,
        "heatPumpTotalCapacity": 46000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "15.96",
        "voltage": "208/1",
        "mca": 43,
        "mop": 45,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 46000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 25.5,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 269,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0081",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 46100,
        "coolingSensible": 36419,
        "heatPumpTotalCapacity": 46000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "19.96",
        "voltage": "208/1",
        "mca": 50.5,
        "mop": 60,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 46000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 25.5,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 269,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0082",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 46100,
        "coolingSensible": 36419,
        "heatPumpTotalCapacity": 46000,
        "auxHeatKw": "15",
        "auxHeatTempRise": "29.93",
        "voltage": "208/1",
        "mca": 72.1,
        "mop": 80,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 46000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 25.5,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 269,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0083",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 46100,
        "coolingSensible": 36419,
        "heatPumpTotalCapacity": 46000,
        "auxHeatKw": "19",
        "auxHeatTempRise": "37.92",
        "voltage": "208/1",
        "mca": 93.9,
        "mop": 100,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 46000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 25.5,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 269,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0084",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 57300,
        "coolingSensible": 44121,
        "heatPumpTotalCapacity": 57000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 8.6,
        "mop": 15,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 57000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.1,
        "mop": 50,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 300,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0085",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 57300,
        "coolingSensible": 44121,
        "heatPumpTotalCapacity": 57000,
        "auxHeatKw": "3",
        "auxHeatTempRise": "4.79",
        "voltage": "208/1",
        "mca": 22,
        "mop": 25,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 57000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.1,
        "mop": 50,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 300,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0086",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 57300,
        "coolingSensible": 44121,
        "heatPumpTotalCapacity": 57000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "7.98",
        "voltage": "208/1",
        "mca": 30.3,
        "mop": 35,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 57000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.1,
        "mop": 50,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 300,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0087",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 57300,
        "coolingSensible": 44121,
        "heatPumpTotalCapacity": 57000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "9.58",
        "voltage": "208/1",
        "mca": 36,
        "mop": 40,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 57000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.1,
        "mop": 50,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 300,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0088",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 57300,
        "coolingSensible": 44121,
        "heatPumpTotalCapacity": 57000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "12.77",
        "voltage": "208/1",
        "mca": 45,
        "mop": 45,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 57000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.1,
        "mop": 50,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 300,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0089",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 57300,
        "coolingSensible": 44121,
        "heatPumpTotalCapacity": 57000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "15.96",
        "voltage": "208/1",
        "mca": 52,
        "mop": 60,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 57000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.1,
        "mop": 50,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 300,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0090",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 57300,
        "coolingSensible": 44121,
        "heatPumpTotalCapacity": 57000,
        "auxHeatKw": "15",
        "auxHeatTempRise": "23.95",
        "voltage": "208/1",
        "mca": 73.6,
        "mop": 80,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 57000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.1,
        "mop": 50,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 300,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0091",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 57300,
        "coolingSensible": 44121,
        "heatPumpTotalCapacity": 57000,
        "auxHeatKw": "20",
        "auxHeatTempRise": "31.93",
        "voltage": "208/1",
        "mca": 95.3,
        "mop": 100,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 57000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.1,
        "mop": 50,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 300,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "20",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0092",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 57300,
        "coolingSensible": 44121,
        "heatPumpTotalCapacity": 57000,
        "auxHeatKw": "25",
        "auxHeatTempRise": "39.91",
        "voltage": "208/1",
        "mca": 117,
        "mop": 125,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH4SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 57000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.1,
        "mop": 50,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "14.5/12.5 (SEER2/EER2)",
        "weight": 300,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "14.3 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "25",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH4SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH4SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH4SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0093",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 635,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 18000,
        "coolingSensible": 12780,
        "heatPumpTotalCapacity": 18800,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 5.8,
        "mop": 15,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 18800,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.6,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0094",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 635,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 18000,
        "coolingSensible": 12780,
        "heatPumpTotalCapacity": 18800,
        "auxHeatKw": "3",
        "auxHeatTempRise": "15.09",
        "voltage": "208/1",
        "mca": 19,
        "mop": 20,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 18800,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.6,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0095",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 635,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 18000,
        "coolingSensible": 12780,
        "heatPumpTotalCapacity": 18800,
        "auxHeatKw": "5",
        "auxHeatTempRise": "25.14",
        "voltage": "208/1",
        "mca": 27,
        "mop": 30,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 18800,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.6,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0096",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 635,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 18000,
        "coolingSensible": 12780,
        "heatPumpTotalCapacity": 18800,
        "auxHeatKw": "6",
        "auxHeatTempRise": "30.17",
        "voltage": "208/1",
        "mca": 32.8,
        "mop": 35,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 18800,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.6,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0097",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 635,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 18000,
        "coolingSensible": 12780,
        "heatPumpTotalCapacity": 18800,
        "auxHeatKw": "8",
        "auxHeatTempRise": "40.23",
        "voltage": "208/1",
        "mca": 41.9,
        "mop": 45,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 18800,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.6,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0098",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 635,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 18000,
        "coolingSensible": 12780,
        "heatPumpTotalCapacity": 18800,
        "auxHeatKw": "10",
        "auxHeatTempRise": "50.28",
        "voltage": "208/1",
        "mca": 49.1,
        "mop": 50,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 18800,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.6,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0099",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 635,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 18000,
        "coolingSensible": 12780,
        "heatPumpTotalCapacity": 18800,
        "auxHeatKw": "15",
        "auxHeatTempRise": "75.43",
        "voltage": "208/1",
        "mca": 70.8,
        "mop": 90,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA1810",
        "heatingAmbient": 47,
        "heatingTotal": 18800,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.6,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0100",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 775,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 24000,
        "coolingSensible": 18000,
        "heatPumpTotalCapacity": 24200,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 5.8,
        "mop": 15,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 24200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 15.2,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0101",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 775,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 24000,
        "coolingSensible": 18000,
        "heatPumpTotalCapacity": 24200,
        "auxHeatKw": "3",
        "auxHeatTempRise": "12.36",
        "voltage": "208/1",
        "mca": 19,
        "mop": 20,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 24200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 15.2,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0102",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 775,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 24000,
        "coolingSensible": 18000,
        "heatPumpTotalCapacity": 24200,
        "auxHeatKw": "5",
        "auxHeatTempRise": "20.6",
        "voltage": "208/1",
        "mca": 27,
        "mop": 30,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 24200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 15.2,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0103",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 775,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 24000,
        "coolingSensible": 18000,
        "heatPumpTotalCapacity": 24200,
        "auxHeatKw": "6",
        "auxHeatTempRise": "24.72",
        "voltage": "208/1",
        "mca": 32.8,
        "mop": 35,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 24200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 15.2,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0104",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 775,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 24000,
        "coolingSensible": 18000,
        "heatPumpTotalCapacity": 24200,
        "auxHeatKw": "8",
        "auxHeatTempRise": "32.96",
        "voltage": "208/1",
        "mca": 41.9,
        "mop": 45,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 24200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 15.2,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0105",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 775,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 24000,
        "coolingSensible": 18000,
        "heatPumpTotalCapacity": 24200,
        "auxHeatKw": "10",
        "auxHeatTempRise": "41.2",
        "voltage": "208/1",
        "mca": 49.1,
        "mop": 50,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 24200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 15.2,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0106",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST24BU1300",
        "airflow": 775,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 24000,
        "coolingSensible": 18000,
        "heatPumpTotalCapacity": 24200,
        "auxHeatKw": "15",
        "auxHeatTempRise": "61.8",
        "voltage": "208/1",
        "mca": 70.8,
        "mop": 90,
        "weight": 112
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA2410",
        "heatingAmbient": 47,
        "heatingTotal": 24200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 15.2,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 171,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST24BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0107",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1050,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 30000,
        "coolingSensible": 23400,
        "heatPumpTotalCapacity": 31200,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 5.6,
        "mop": 15,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 31200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17.1,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 215,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0108",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1050,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 30000,
        "coolingSensible": 23400,
        "heatPumpTotalCapacity": 31200,
        "auxHeatKw": "3",
        "auxHeatTempRise": "9.12",
        "voltage": "208/1",
        "mca": 19,
        "mop": 20,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 31200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17.1,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 215,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0109",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1050,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 30000,
        "coolingSensible": 23400,
        "heatPumpTotalCapacity": 31200,
        "auxHeatKw": "5",
        "auxHeatTempRise": "15.2",
        "voltage": "208/1",
        "mca": 27,
        "mop": 30,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 31200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17.1,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 215,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0110",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1050,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 30000,
        "coolingSensible": 23400,
        "heatPumpTotalCapacity": 31200,
        "auxHeatKw": "6",
        "auxHeatTempRise": "18.25",
        "voltage": "208/1",
        "mca": 32.7,
        "mop": 35,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 31200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17.1,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 215,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0111",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1050,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 30000,
        "coolingSensible": 23400,
        "heatPumpTotalCapacity": 31200,
        "auxHeatKw": "8",
        "auxHeatTempRise": "24.33",
        "voltage": "208/1",
        "mca": 42,
        "mop": 45,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 31200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17.1,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 215,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0112",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1050,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 30000,
        "coolingSensible": 23400,
        "heatPumpTotalCapacity": 31200,
        "auxHeatKw": "10",
        "auxHeatTempRise": "30.41",
        "voltage": "208/1",
        "mca": 49,
        "mop": 50,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 31200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17.1,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 215,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0113",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST30BU1300",
        "airflow": 1050,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 30000,
        "coolingSensible": 23400,
        "heatPumpTotalCapacity": 31200,
        "auxHeatKw": "15",
        "auxHeatTempRise": "45.61",
        "voltage": "208/1",
        "mca": 49.1,
        "mop": 80,
        "weight": 129
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3010",
        "heatingAmbient": 47,
        "heatingTotal": 31200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 17.1,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 215,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST30BU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0114",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1000,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 35500,
        "coolingSensible": 25205,
        "heatPumpTotalCapacity": 36200,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 7.1,
        "mop": 15,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 36200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 24,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 222,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0115",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1000,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 35500,
        "coolingSensible": 25205,
        "heatPumpTotalCapacity": 36200,
        "auxHeatKw": "3",
        "auxHeatTempRise": "9.58",
        "voltage": "208/1",
        "mca": 20.7,
        "mop": 25,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 36200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 24,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 222,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0116",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1000,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 35500,
        "coolingSensible": 25205,
        "heatPumpTotalCapacity": 36200,
        "auxHeatKw": "5",
        "auxHeatTempRise": "15.96",
        "voltage": "208/1",
        "mca": 29,
        "mop": 35,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 36200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 24,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 222,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0117",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1000,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 35500,
        "coolingSensible": 25205,
        "heatPumpTotalCapacity": 36200,
        "auxHeatKw": "6",
        "auxHeatTempRise": "19.16",
        "voltage": "208/1",
        "mca": 34,
        "mop": 40,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 36200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 24,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 222,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0118",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1000,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 35500,
        "coolingSensible": 25205,
        "heatPumpTotalCapacity": 36200,
        "auxHeatKw": "8",
        "auxHeatTempRise": "25.54",
        "voltage": "208/1",
        "mca": 43,
        "mop": 50,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 36200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 24,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 222,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0119",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1000,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 35500,
        "coolingSensible": 25205,
        "heatPumpTotalCapacity": 36200,
        "auxHeatKw": "10",
        "auxHeatTempRise": "31.93",
        "voltage": "208/1",
        "mca": 50.5,
        "mop": 60,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 36200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 24,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 222,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0120",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1000,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 35500,
        "coolingSensible": 25205,
        "heatPumpTotalCapacity": 36200,
        "auxHeatKw": "15",
        "auxHeatTempRise": "47.9",
        "voltage": "208/1",
        "mca": 72.1,
        "mop": 80,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 36200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 24,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 222,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0121",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST36CU1300",
        "airflow": 1000,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 35500,
        "coolingSensible": 25205,
        "heatPumpTotalCapacity": 36200,
        "auxHeatKw": "19",
        "auxHeatTempRise": "60.67",
        "voltage": "208/1",
        "mca": 93.9,
        "mop": 100,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA3610",
        "heatingAmbient": 47,
        "heatingTotal": 36200,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 24,
        "mop": 40,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 222,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST36CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0122",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1350,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 42000,
        "coolingSensible": 31920,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 5.9,
        "mop": 15,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 21.4,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 257,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0123",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1350,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 42000,
        "coolingSensible": 31920,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "3",
        "auxHeatTempRise": "7.1",
        "voltage": "208/1",
        "mca": 19,
        "mop": 20,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 21.4,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 257,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0124",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1350,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 42000,
        "coolingSensible": 31920,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "11.83",
        "voltage": "208/1",
        "mca": 28,
        "mop": 30,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 21.4,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 257,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0125",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1350,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 42000,
        "coolingSensible": 31920,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "14.19",
        "voltage": "208/1",
        "mca": 33,
        "mop": 35,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 21.4,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 257,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0126",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1350,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 42000,
        "coolingSensible": 31920,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "18.92",
        "voltage": "208/1",
        "mca": 42,
        "mop": 45,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 21.4,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 257,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0127",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1350,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 42000,
        "coolingSensible": 31920,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "23.65",
        "voltage": "208/1",
        "mca": 49,
        "mop": 50,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 21.4,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 257,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0128",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1350,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 42000,
        "coolingSensible": 31920,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "15",
        "auxHeatTempRise": "35.48",
        "voltage": "208/1",
        "mca": 70.9,
        "mop": 80,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 21.4,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 257,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0129",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST42CU1300",
        "airflow": 1350,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 42000,
        "coolingSensible": 31920,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "19",
        "auxHeatTempRise": "44.94",
        "voltage": "208/1",
        "mca": 92.5,
        "mop": 100,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 21.4,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 257,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST42CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0130",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 48600,
        "coolingSensible": 38394,
        "heatPumpTotalCapacity": 47100,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 7.1,
        "mop": 15,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 47100,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 28.3,
        "mop": 45,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 264,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0131",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 48600,
        "coolingSensible": 38394,
        "heatPumpTotalCapacity": 47100,
        "auxHeatKw": "3",
        "auxHeatTempRise": "5.99",
        "voltage": "208/1",
        "mca": 20.7,
        "mop": 25,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 47100,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 28.3,
        "mop": 45,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 264,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0132",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 48600,
        "coolingSensible": 38394,
        "heatPumpTotalCapacity": 47100,
        "auxHeatKw": "5",
        "auxHeatTempRise": "9.98",
        "voltage": "208/1",
        "mca": 29,
        "mop": 30,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 47100,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 28.3,
        "mop": 45,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 264,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0133",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 48600,
        "coolingSensible": 38394,
        "heatPumpTotalCapacity": 47100,
        "auxHeatKw": "6",
        "auxHeatTempRise": "11.97",
        "voltage": "208/1",
        "mca": 34,
        "mop": 35,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 47100,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 28.3,
        "mop": 45,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 264,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0134",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 48600,
        "coolingSensible": 38394,
        "heatPumpTotalCapacity": 47100,
        "auxHeatKw": "8",
        "auxHeatTempRise": "15.96",
        "voltage": "208/1",
        "mca": 43,
        "mop": 45,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 47100,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 28.3,
        "mop": 45,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 264,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0135",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 48600,
        "coolingSensible": 38394,
        "heatPumpTotalCapacity": 47100,
        "auxHeatKw": "10",
        "auxHeatTempRise": "19.96",
        "voltage": "208/1",
        "mca": 50.5,
        "mop": 60,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 47100,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 28.3,
        "mop": 45,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 264,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0136",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 48600,
        "coolingSensible": 38394,
        "heatPumpTotalCapacity": 47100,
        "auxHeatKw": "15",
        "auxHeatTempRise": "29.93",
        "voltage": "208/1",
        "mca": 72.1,
        "mop": 80,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 47100,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 28.3,
        "mop": 45,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 264,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0137",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST48CU1300",
        "airflow": 1600,
        "motorHp": 0.75,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 48600,
        "coolingSensible": 38394,
        "heatPumpTotalCapacity": 47100,
        "auxHeatKw": "19",
        "auxHeatTempRise": "37.92",
        "voltage": "208/1",
        "mca": 93.9,
        "mop": 100,
        "weight": 153
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA4810",
        "heatingAmbient": 47,
        "heatingTotal": 47100,
        "heatingEfficiency": "7.8 HSPF2",
        "voltage": "208/1",
        "mca": 28.3,
        "mop": 45,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "15.2/12.5 (SEER2/EER2)",
        "weight": 264,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST48CU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0138",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 60800,
        "coolingSensible": 48032,
        "heatPumpTotalCapacity": 60400,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 8.6,
        "mop": 15,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 60400,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 38.8,
        "mop": 60,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/12.0 (SEER2/EER2)",
        "weight": 309,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0139",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 60800,
        "coolingSensible": 48032,
        "heatPumpTotalCapacity": 60400,
        "auxHeatKw": "3",
        "auxHeatTempRise": "4.79",
        "voltage": "208/1",
        "mca": 22,
        "mop": 25,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 60400,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 38.8,
        "mop": 60,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/12.0 (SEER2/EER2)",
        "weight": 309,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0140",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 60800,
        "coolingSensible": 48032,
        "heatPumpTotalCapacity": 60400,
        "auxHeatKw": "5",
        "auxHeatTempRise": "7.98",
        "voltage": "208/1",
        "mca": 30.3,
        "mop": 35,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 60400,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 38.8,
        "mop": 60,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/12.0 (SEER2/EER2)",
        "weight": 309,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0141",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 60800,
        "coolingSensible": 48032,
        "heatPumpTotalCapacity": 60400,
        "auxHeatKw": "6",
        "auxHeatTempRise": "9.58",
        "voltage": "208/1",
        "mca": 36,
        "mop": 40,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 60400,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 38.8,
        "mop": 60,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/12.0 (SEER2/EER2)",
        "weight": 309,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0142",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 60800,
        "coolingSensible": 48032,
        "heatPumpTotalCapacity": 60400,
        "auxHeatKw": "8",
        "auxHeatTempRise": "12.77",
        "voltage": "208/1",
        "mca": 45,
        "mop": 45,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 60400,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 38.8,
        "mop": 60,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/12.0 (SEER2/EER2)",
        "weight": 309,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0143",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 60800,
        "coolingSensible": 48032,
        "heatPumpTotalCapacity": 60400,
        "auxHeatKw": "10",
        "auxHeatTempRise": "15.96",
        "voltage": "208/1",
        "mca": 52,
        "mop": 60,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 60400,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 38.8,
        "mop": 60,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/12.0 (SEER2/EER2)",
        "weight": 309,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0144",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 60800,
        "coolingSensible": 48032,
        "heatPumpTotalCapacity": 60400,
        "auxHeatKw": "15",
        "auxHeatTempRise": "23.95",
        "voltage": "208/1",
        "mca": 73.6,
        "mop": 80,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 60400,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 38.8,
        "mop": 60,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/12.0 (SEER2/EER2)",
        "weight": 309,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0145",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 60800,
        "coolingSensible": 48032,
        "heatPumpTotalCapacity": 60400,
        "auxHeatKw": "20",
        "auxHeatTempRise": "31.93",
        "voltage": "208/1",
        "mca": 95.3,
        "mop": 100,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 60400,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 38.8,
        "mop": 60,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/12.0 (SEER2/EER2)",
        "weight": 309,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "20",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0146",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "AMST60DU1300",
        "airflow": 2000,
        "motorHp": 1,
        "motorType": "ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 59,
        "coolingTotal": 60800,
        "coolingSensible": 48032,
        "heatPumpTotalCapacity": 60400,
        "auxHeatKw": "25",
        "auxHeatTempRise": "39.91",
        "voltage": "208/1",
        "mca": 117,
        "mop": 125,
        "weight": 167
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH5SEA6010",
        "heatingAmbient": 47,
        "heatingTotal": 60400,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 38.8,
        "mop": 60,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.0/12.0 (SEER2/EER2)",
        "weight": 309,
        "compressorStages": "1"
      },
      "notes": "",
      "filters": {
        "size": 5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.0 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "25",
        "compressorStages": "1",
        "fanType": "ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH5SEA6010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/AMST60DU1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH5SEA SINGLE PHASE.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - AMST.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH5SEA SINGLE PHASE.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - AMST.pdf",
        "revitOutdoor": null,
        "revitIndoor": null,
        "cadOutdoor": null,
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0147",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 610,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 17100,
        "coolingSensible": 12825,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 4.9,
        "mop": 15,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "8.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.8,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "19.0/12.0 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA1810.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA1810.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0148",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 610,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 17100,
        "coolingSensible": 12825,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "3",
        "auxHeatTempRise": "15.7",
        "voltage": "208/1",
        "mca": 18.4,
        "mop": 20,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "8.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.8,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "19.0/12.0 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA1810.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA1810.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0149",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 610,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 17100,
        "coolingSensible": 12825,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "5",
        "auxHeatTempRise": "26.17",
        "voltage": "208/1",
        "mca": 26.5,
        "mop": 30,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "8.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.8,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "19.0/12.0 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA1810.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA1810.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0150",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 610,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 17100,
        "coolingSensible": 12825,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "6",
        "auxHeatTempRise": "31.41",
        "voltage": "208/1",
        "mca": 32,
        "mop": 35,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "8.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.8,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "19.0/12.0 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA1810.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA1810.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0151",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 610,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 17100,
        "coolingSensible": 12825,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "8",
        "auxHeatTempRise": "41.88",
        "voltage": "208/1",
        "mca": 41,
        "mop": 45,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "8.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.8,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "19.0/12.0 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA1810.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA1810.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0152",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 610,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 17100,
        "coolingSensible": 12825,
        "heatPumpTotalCapacity": 17400,
        "auxHeatKw": "10",
        "auxHeatTempRise": "52.34",
        "voltage": "208/1",
        "mca": 48.5,
        "mop": 50,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA1810",
        "heatingAmbient": 47,
        "heatingTotal": 17400,
        "heatingEfficiency": "8.8 HSPF2",
        "voltage": "208/1",
        "mca": 12.8,
        "mop": 15,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "19.0/12.0 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 1.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA1810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA1810.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA1810.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0153",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 23200,
        "coolingSensible": 17168,
        "heatPumpTotalCapacity": 23200,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 4.9,
        "mop": 15,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA2410",
        "heatingAmbient": 47,
        "heatingTotal": 23200,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 16.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "18.0/10.2 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA2410.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA2410.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0154",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 23200,
        "coolingSensible": 17168,
        "heatPumpTotalCapacity": 23200,
        "auxHeatKw": "3",
        "auxHeatTempRise": "11.97",
        "voltage": "208/1",
        "mca": 18.4,
        "mop": 20,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA2410",
        "heatingAmbient": 47,
        "heatingTotal": 23200,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 16.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "18.0/10.2 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "3",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA2410.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA2410.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0155",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 23200,
        "coolingSensible": 17168,
        "heatPumpTotalCapacity": 23200,
        "auxHeatKw": "5",
        "auxHeatTempRise": "19.96",
        "voltage": "208/1",
        "mca": 26.5,
        "mop": 30,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA2410",
        "heatingAmbient": 47,
        "heatingTotal": 23200,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 16.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "18.0/10.2 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA2410.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA2410.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0156",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 23200,
        "coolingSensible": 17168,
        "heatPumpTotalCapacity": 23200,
        "auxHeatKw": "6",
        "auxHeatTempRise": "23.95",
        "voltage": "208/1",
        "mca": 32,
        "mop": 35,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA2410",
        "heatingAmbient": 47,
        "heatingTotal": 23200,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 16.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "18.0/10.2 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA2410.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA2410.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0157",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 23200,
        "coolingSensible": 17168,
        "heatPumpTotalCapacity": 23200,
        "auxHeatKw": "8",
        "auxHeatTempRise": "31.93",
        "voltage": "208/1",
        "mca": 41,
        "mop": 45,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA2410",
        "heatingAmbient": 47,
        "heatingTotal": 23200,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 16.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "18.0/10.2 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA2410.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA2410.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0158",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE24BP1300",
        "airflow": 800,
        "motorHp": 0.5,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 23200,
        "coolingSensible": 17168,
        "heatPumpTotalCapacity": 23200,
        "auxHeatKw": "10",
        "auxHeatTempRise": "39.91",
        "voltage": "208/1",
        "mca": 48.5,
        "mop": 50,
        "weight": 115
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA2410",
        "heatingAmbient": 47,
        "heatingTotal": 23200,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 16.8,
        "mop": 20,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "18.0/10.2 (SEER2/EER2)",
        "weight": 122,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA2410.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE24BP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA2410.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA2410.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0159",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE36CP1300",
        "airflow": 1010,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 28400,
        "coolingSensible": 21868,
        "heatPumpTotalCapacity": 28800,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 6.5,
        "mop": 15,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28800,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/10.0 (SEER2/EER2)",
        "weight": 132,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE36CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3010.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3010.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0160",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE36CP1300",
        "airflow": 1010,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 28400,
        "coolingSensible": 21868,
        "heatPumpTotalCapacity": 28800,
        "auxHeatKw": "5",
        "auxHeatTempRise": "15.81",
        "voltage": "208/1",
        "mca": 28.1,
        "mop": 30,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28800,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/10.0 (SEER2/EER2)",
        "weight": 132,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE36CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3010.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3010.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0161",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE36CP1300",
        "airflow": 1010,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 28400,
        "coolingSensible": 21868,
        "heatPumpTotalCapacity": 28800,
        "auxHeatKw": "6",
        "auxHeatTempRise": "18.97",
        "voltage": "208/1",
        "mca": 33.6,
        "mop": 35,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28800,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/10.0 (SEER2/EER2)",
        "weight": 132,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE36CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3010.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3010.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0162",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE36CP1300",
        "airflow": 1010,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 28400,
        "coolingSensible": 21868,
        "heatPumpTotalCapacity": 28800,
        "auxHeatKw": "8",
        "auxHeatTempRise": "25.29",
        "voltage": "208/1",
        "mca": 42.6,
        "mop": 45,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28800,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/10.0 (SEER2/EER2)",
        "weight": 132,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE36CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3010.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3010.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0163",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE36CP1300",
        "airflow": 1010,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 28400,
        "coolingSensible": 21868,
        "heatPumpTotalCapacity": 28800,
        "auxHeatKw": "10",
        "auxHeatTempRise": "31.61",
        "voltage": "208/1",
        "mca": 49.9,
        "mop": 50,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28800,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/10.0 (SEER2/EER2)",
        "weight": 132,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE36CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3010.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3010.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0164",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE36CP1300",
        "airflow": 1010,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 28400,
        "coolingSensible": 21868,
        "heatPumpTotalCapacity": 28800,
        "auxHeatKw": "15",
        "auxHeatTempRise": "47.42",
        "voltage": "208/1",
        "mca": 71.5,
        "mop": 80,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28800,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/10.0 (SEER2/EER2)",
        "weight": 132,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE36CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3010.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3010.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0165",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE36CP1300",
        "airflow": 1010,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 60,
        "coolingTotal": 28400,
        "coolingSensible": 21868,
        "heatPumpTotalCapacity": 28800,
        "auxHeatKw": "19",
        "auxHeatTempRise": "60.07",
        "voltage": "208/1",
        "mca": 93.2,
        "mop": 100,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3010",
        "heatingAmbient": 47,
        "heatingTotal": 28800,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.5/10.0 (SEER2/EER2)",
        "weight": 132,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 2.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3010.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE36CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3010.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3010.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0166",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE42CP1300",
        "airflow": 1260,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 34200,
        "coolingSensible": 26334,
        "heatPumpTotalCapacity": 34600,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 6.5,
        "mop": 15,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3610",
        "heatingAmbient": 47,
        "heatingTotal": 34600,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.6/9.0 (SEER2/EER2)",
        "weight": 137,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE42CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3610.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3610.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0167",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE42CP1300",
        "airflow": 1260,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 34200,
        "coolingSensible": 26334,
        "heatPumpTotalCapacity": 34600,
        "auxHeatKw": "5",
        "auxHeatTempRise": "12.67",
        "voltage": "208/1",
        "mca": 28.1,
        "mop": 30,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3610",
        "heatingAmbient": 47,
        "heatingTotal": 34600,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.6/9.0 (SEER2/EER2)",
        "weight": 137,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE42CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3610.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3610.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0168",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE42CP1300",
        "airflow": 1260,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 34200,
        "coolingSensible": 26334,
        "heatPumpTotalCapacity": 34600,
        "auxHeatKw": "6",
        "auxHeatTempRise": "15.2",
        "voltage": "208/1",
        "mca": 33.6,
        "mop": 35,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3610",
        "heatingAmbient": 47,
        "heatingTotal": 34600,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.6/9.0 (SEER2/EER2)",
        "weight": 137,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE42CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3610.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3610.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0169",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE42CP1300",
        "airflow": 1260,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 34200,
        "coolingSensible": 26334,
        "heatPumpTotalCapacity": 34600,
        "auxHeatKw": "8",
        "auxHeatTempRise": "20.27",
        "voltage": "208/1",
        "mca": 42.6,
        "mop": 45,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3610",
        "heatingAmbient": 47,
        "heatingTotal": 34600,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.6/9.0 (SEER2/EER2)",
        "weight": 137,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE42CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3610.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3610.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0170",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE42CP1300",
        "airflow": 1260,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 34200,
        "coolingSensible": 26334,
        "heatPumpTotalCapacity": 34600,
        "auxHeatKw": "10",
        "auxHeatTempRise": "25.34",
        "voltage": "208/1",
        "mca": 49.9,
        "mop": 50,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3610",
        "heatingAmbient": 47,
        "heatingTotal": 34600,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.6/9.0 (SEER2/EER2)",
        "weight": 137,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE42CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3610.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3610.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0171",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE42CP1300",
        "airflow": 1260,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 34200,
        "coolingSensible": 26334,
        "heatPumpTotalCapacity": 34600,
        "auxHeatKw": "15",
        "auxHeatTempRise": "38.01",
        "voltage": "208/1",
        "mca": 71.5,
        "mop": 80,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3610",
        "heatingAmbient": 47,
        "heatingTotal": 34600,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.6/9.0 (SEER2/EER2)",
        "weight": 137,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE42CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3610.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3610.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0172",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE42CP1300",
        "airflow": 1260,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 61,
        "coolingTotal": 34200,
        "coolingSensible": 26334,
        "heatPumpTotalCapacity": 34600,
        "auxHeatKw": "19",
        "auxHeatTempRise": "48.15",
        "voltage": "208/1",
        "mca": 93.2,
        "mop": 100,
        "weight": 140
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA3610",
        "heatingAmbient": 47,
        "heatingTotal": 34600,
        "heatingEfficiency": "8.5 HSPF2",
        "voltage": "208/1",
        "mca": 22.4,
        "mop": 25,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "16.6/9.0 (SEER2/EER2)",
        "weight": 137,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "19",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA3610.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE42CP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA3610.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA3610.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0173",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1320,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 41000,
        "coolingSensible": 29930,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 6.5,
        "mop": 15,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE48DP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA4210.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA4210.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0174",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1320,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 41000,
        "coolingSensible": 29930,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "5",
        "auxHeatTempRise": "12.09",
        "voltage": "208/1",
        "mca": 28.1,
        "mop": 30,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE48DP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA4210.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA4210.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0175",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1320,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 41000,
        "coolingSensible": 29930,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "6",
        "auxHeatTempRise": "14.51",
        "voltage": "208/1",
        "mca": 33.6,
        "mop": 35,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "6",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE48DP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA4210.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA4210.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0176",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1320,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 41000,
        "coolingSensible": 29930,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "8",
        "auxHeatTempRise": "19.35",
        "voltage": "208/1",
        "mca": 42.6,
        "mop": 45,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "8",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE48DP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA4210.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA4210.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0177",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1320,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 41000,
        "coolingSensible": 29930,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "10",
        "auxHeatTempRise": "24.19",
        "voltage": "208/1",
        "mca": 49.9,
        "mop": 50,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "10",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE48DP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA4210.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA4210.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0178",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1320,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 41000,
        "coolingSensible": 29930,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "15",
        "auxHeatTempRise": "36.28",
        "voltage": "208/1",
        "mca": 71.5,
        "mop": 80,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "15",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE48DP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA4210.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA4210.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0179",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1320,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 58,
        "coolingTotal": 41000,
        "coolingSensible": 29930,
        "heatPumpTotalCapacity": 40000,
        "auxHeatKw": "20",
        "auxHeatTempRise": "48.38",
        "voltage": "208/1",
        "mca": 93.2,
        "mop": 100,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4210",
        "heatingAmbient": 47,
        "heatingTotal": 40000,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 3.5,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "20",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA4210.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE48DP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA4210.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA4210.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0180",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1380,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 45500,
        "coolingSensible": 33125,
        "heatPumpTotalCapacity": 45500,
        "auxHeatKw": null,
        "auxHeatTempRise": null,
        "voltage": "208/1",
        "mca": 6.5,
        "mop": 15,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4810",
        "heatingAmbient": 47,
        "heatingTotal": 45500,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": null,
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE48DP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA4810.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA4810.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0181",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1380,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 45500,
        "coolingSensible": 33125,
        "heatPumpTotalCapacity": 45500,
        "auxHeatKw": "5",
        "auxHeatTempRise": "11.57",
        "voltage": "208/1",
        "mca": 28.1,
        "mop": 30,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4810",
        "heatingAmbient": 47,
        "heatingTotal": 45500,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
        "nominalEfficiency": "16.2 SEER2",
        "electrical": "208/1",
        "electricHeatKw": "5",
        "compressorStages": "Inverter",
        "fanType": "Variable Speed ECM"
      },
      "docs": {
        "submittalSystem": null,
        "submittalOutdoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DH6VSA4810.pdf",
        "submittalIndoor": "ASSETS/MULTI POSITION SPLITS/SUBMITTALS/DFVE48DP1300.pdf",
        "engineeringManualSystem": null,
        "engineeringManualOutdoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DH6VSA.pdf",
        "engineeringManualIndoor": "ASSETS/MULTI POSITION SPLITS/ENGINEERING MANUAL/ENGINEERING MANUAL - DFVE.pdf",
        "capacityTable": null,
        "installManualOutdoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DH6VSA.pdf",
        "installManualIndoor": "ASSETS/MULTI POSITION SPLITS/INSTALLATION MANUALS/INSTALLATION MANUAL - DFVE.pdf",
        "revitOutdoor": "ASSETS/MULTI POSITION SPLITS/REVIT/DH6VSA4810.zip",
        "revitIndoor": null,
        "cadOutdoor": "ASSETS/MULTI POSITION SPLITS/CAD/DH6VSA4810.zip",
        "cadIndoor": null
      }
    },
    {
      "id": "mps_0182",
      "indoorUnit": {
        "symbol": "AHU-",
        "model": "DFVE48DP1300",
        "airflow": 1380,
        "motorHp": 0.75,
        "motorType": "Variable Speed ECM",
        "coolingEatDb": 80,
        "coolingEatWb": 67,
        "coolingLatDb": 57,
        "coolingTotal": 45500,
        "coolingSensible": 33125,
        "heatPumpTotalCapacity": 45500,
        "auxHeatKw": "6",
        "auxHeatTempRise": "13.88",
        "voltage": "208/1",
        "mca": 33.6,
        "mop": 35,
        "weight": 150
      },
      "outdoorUnit": {
        "symbol": "CU-",
        "model": "DH6VSA4810",
        "heatingAmbient": 47,
        "heatingTotal": 45500,
        "heatingEfficiency": "8.2 HSPF2",
        "voltage": "208/1",
        "mca": 31.8,
        "mop": 35,
        "coolingAmbient": 95,
        "refrigerant": "R32",
        "efficiency": "17.0/9.0 (SEER2/EER2)",
        "weight": 168,
        "compressorStages": "Inverter"
      },
      "notes": "",
      "filters": {
        "size": 4,
        "systemType": "HEAT PUMP",
